<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building GREEN STUDIO (01-01:31-12) ** Tampa International Ap FL USA TMY3 WMO#=722110
  2024-02-20
  23:25:14
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.02.20 23:20</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>GREEN STUDIO (01-01:31-12) ** Tampa International Ap FL USA TMY3 WMO#=722110</b></p>
<p>Simulation Timestamp: <b>2024-02-20
  23:25:14</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Values gathered over         0.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       0.250</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    10200.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9946.10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      253.90</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating Water [kWh]</td>
    <td align="right">District Heating Steam [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating Water [kWh]</td>
    <td align="right">District Heating Steam [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XServerRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCore#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCorridor#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XEquipmentRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XGym#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XShop#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCanteen#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXexhibition:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXreception:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXAcceeoryRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXhall:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXLectureHall:Zone2#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXlectureXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXlectureXrestRoom:Lecture#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXAccessoryRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXoffice:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXserviceRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXac:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXffcXc1Xdylght:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXRestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXRestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXffcXcXdylghtng:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXac1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXac:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXffcXc1Xdylghtng:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXffcXcXdylghtng:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXac1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating Water [kWh]</td>
    <td align="right">District Heating Steam [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Water Intensity [kWh/m2]</td>
    <td align="right">District Heating Steam Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Water Intensity [kWh/m2]</td>
    <td align="right">District Heating Steam Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">       64.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.02.20 23:20</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">GREEN STUDIO (01-01:31-12)</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tampa International Ap FL USA TMY3 WMO#=722110</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -82.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    11085.12</td>
    <td align="right">     3027.00</td>
    <td align="right">     2515.56</td>
    <td align="right">     3027.00</td>
    <td align="right">     2515.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    10332.72</td>
    <td align="right">     2787.60</td>
    <td align="right">     2378.76</td>
    <td align="right">     2787.60</td>
    <td align="right">     2378.76</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3667.42</td>
    <td align="right">     1097.03</td>
    <td align="right">      832.26</td>
    <td align="right">      911.21</td>
    <td align="right">      826.92</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.08</td>
    <td align="right">       36.24</td>
    <td align="right">       33.08</td>
    <td align="right">       30.10</td>
    <td align="right">       32.87</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       35.49</td>
    <td align="right">       39.35</td>
    <td align="right">       34.99</td>
    <td align="right">       32.69</td>
    <td align="right">       34.76</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">    11068.12</td>
    <td align="right">     3025.40</td>
    <td align="right">     2508.66</td>
    <td align="right">     3025.40</td>
    <td align="right">     2508.66</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">    10315.72</td>
    <td align="right">     2786.00</td>
    <td align="right">     2371.86</td>
    <td align="right">     2786.00</td>
    <td align="right">     2371.86</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     3667.42</td>
    <td align="right">     1097.03</td>
    <td align="right">      832.26</td>
    <td align="right">      911.21</td>
    <td align="right">      826.92</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.13</td>
    <td align="right">       36.26</td>
    <td align="right">       33.18</td>
    <td align="right">       30.12</td>
    <td align="right">       32.96</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       35.55</td>
    <td align="right">       39.38</td>
    <td align="right">       35.09</td>
    <td align="right">       32.71</td>
    <td align="right">       34.86</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3320.96</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      253.90</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        7.65</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">      353.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1344.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">      237.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">       30.30</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">      575.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2185.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">      120.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      458.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">      152.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      578.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.8000</td>
    <td align="right">        6.07</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">      172.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      654.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     25.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">      563.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2142.52</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.8000</td>
    <td align="right">        1.49</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">      199.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      777.11</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.95</td>
    <td align="right">      110.95</td>
    <td align="right">      3.6000</td>
    <td align="right">        3.03</td>
    <td align="right">      8.0000</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">      118.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      460.74</td>
    <td align="right">        1.00</td>
    <td align="right">      183.97</td>
    <td align="right">        0.00</td>
    <td align="right">       81.21</td>
    <td align="right">       85.58</td>
    <td align="right">      2.4000</td>
    <td align="right">        9.92</td>
    <td align="right">      6.1900</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">      534.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2085.38</td>
    <td align="right">        1.00</td>
    <td align="right">      404.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.50</td>
    <td align="right">      192.85</td>
    <td align="right">      2.4000</td>
    <td align="right">        9.92</td>
    <td align="right">      6.1900</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">      199.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      777.11</td>
    <td align="right">        1.00</td>
    <td align="right">      236.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.6000</td>
    <td align="right">        4.58</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      105.18</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      348.27</td>
    <td align="right">        1.00</td>
    <td align="right">      111.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      3.6000</td>
    <td align="right">        4.58</td>
    <td align="right">      2.0000</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">      233.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      910.45</td>
    <td align="right">        1.00</td>
    <td align="right">      332.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.26</td>
    <td align="right">      157.75</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">       70.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      276.06</td>
    <td align="right">        1.00</td>
    <td align="right">      143.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      271.28</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.06</td>
    <td align="right">       32.11</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       21.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.10</td>
    <td align="right">        1.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">       71.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      278.47</td>
    <td align="right">        1.00</td>
    <td align="right">      101.97</td>
    <td align="right">        0.00</td>
    <td align="right">       19.36</td>
    <td align="right">       20.69</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">      106.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      414.74</td>
    <td align="right">        1.00</td>
    <td align="right">      130.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.24</td>
    <td align="right">       61.03</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       47.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      186.08</td>
    <td align="right">        1.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.84</td>
    <td align="right">       15.92</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.78</td>
    <td align="right">       73.13</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      850.09</td>
    <td align="right">        1.00</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.46</td>
    <td align="right">      172.28</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       30.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      117.83</td>
    <td align="right">        1.00</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">      100.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      390.15</td>
    <td align="right">        1.00</td>
    <td align="right">      117.97</td>
    <td align="right">        0.00</td>
    <td align="right">       27.86</td>
    <td align="right">       29.65</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">       97.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      380.07</td>
    <td align="right">        1.00</td>
    <td align="right">      176.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.98</td>
    <td align="right">       48.12</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      148.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      581.06</td>
    <td align="right">        1.00</td>
    <td align="right">      146.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.59</td>
    <td align="right">       68.83</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">       74.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      290.01</td>
    <td align="right">        1.00</td>
    <td align="right">       74.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       21.88</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.78</td>
    <td align="right">       73.13</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      271.28</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">       32.16</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       21.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.10</td>
    <td align="right">        1.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">       71.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      278.47</td>
    <td align="right">        1.00</td>
    <td align="right">      101.97</td>
    <td align="right">        0.00</td>
    <td align="right">       24.52</td>
    <td align="right">       26.26</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.78</td>
    <td align="right">       73.13</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      850.09</td>
    <td align="right">        1.00</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.46</td>
    <td align="right">      172.28</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       91.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      356.39</td>
    <td align="right">        1.00</td>
    <td align="right">      118.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.01</td>
    <td align="right">       55.18</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       47.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      186.08</td>
    <td align="right">        1.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.78</td>
    <td align="right">       15.98</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">      173.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      677.98</td>
    <td align="right">        1.00</td>
    <td align="right">      154.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.62</td>
    <td align="right">       72.73</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">      107.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      419.92</td>
    <td align="right">        1.00</td>
    <td align="right">       94.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.64</td>
    <td align="right">       29.44</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       41.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      159.99</td>
    <td align="right">        1.00</td>
    <td align="right">       98.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">      135.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      529.75</td>
    <td align="right">        1.00</td>
    <td align="right">      137.97</td>
    <td align="right">        0.00</td>
    <td align="right">       34.65</td>
    <td align="right">       36.84</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">      132.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      516.07</td>
    <td align="right">        1.00</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.37</td>
    <td align="right">       55.92</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.78</td>
    <td align="right">       73.13</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.18</td>
    <td align="right">       38.70</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      105.18</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      348.27</td>
    <td align="right">        1.00</td>
    <td align="right">      111.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.87</td>
    <td align="right">       24.39</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">       73.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      284.88</td>
    <td align="right">        1.00</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.18</td>
    <td align="right">       65.33</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">      200.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      781.39</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.80</td>
    <td align="right">       79.56</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">       91.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      354.96</td>
    <td align="right">        1.00</td>
    <td align="right">       84.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
    <td align="right">       25.93</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      197.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      772.01</td>
    <td align="right">        1.00</td>
    <td align="right">      166.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.85</td>
    <td align="right">       78.58</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">       94.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      367.95</td>
    <td align="right">        1.00</td>
    <td align="right">       86.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.60</td>
    <td align="right">       26.24</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">      100.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      390.15</td>
    <td align="right">        1.00</td>
    <td align="right">      117.97</td>
    <td align="right">        0.00</td>
    <td align="right">       24.98</td>
    <td align="right">       26.63</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">       30.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      117.83</td>
    <td align="right">        1.00</td>
    <td align="right">       78.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">      127.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      496.77</td>
    <td align="right">        1.00</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.70</td>
    <td align="right">       48.87</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">       73.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      284.88</td>
    <td align="right">        1.00</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.18</td>
    <td align="right">       65.33</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      230.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      898.73</td>
    <td align="right">        1.00</td>
    <td align="right">      256.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.74</td>
    <td align="right">      159.25</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">      230.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      898.73</td>
    <td align="right">        1.00</td>
    <td align="right">      256.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.74</td>
    <td align="right">      159.25</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      850.09</td>
    <td align="right">        1.00</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.78</td>
    <td align="right">      146.97</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      850.09</td>
    <td align="right">        1.00</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.42</td>
    <td align="right">      144.54</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">      133.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      518.69</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.75</td>
    <td align="right">       65.91</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">       17.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.11</td>
    <td align="right">        1.00</td>
    <td align="right">       39.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       64.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      251.09</td>
    <td align="right">        1.00</td>
    <td align="right">       68.02</td>
    <td align="right">        0.00</td>
    <td align="right">       18.43</td>
    <td align="right">       19.71</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      133.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      518.69</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.75</td>
    <td align="right">       65.91</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       69.16</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       64.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      251.04</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">       19.73</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      105.18</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      348.27</td>
    <td align="right">        1.00</td>
    <td align="right">      111.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.84</td>
    <td align="right">       24.36</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">      139.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      544.44</td>
    <td align="right">        1.00</td>
    <td align="right">      208.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.40</td>
    <td align="right">       50.67</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.78</td>
    <td align="right">       73.13</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.78</td>
    <td align="right">       73.13</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      339.28</td>
    <td align="right">        1.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.11</td>
    <td align="right">       38.63</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      348.27</td>
    <td align="right">        1.00</td>
    <td align="right">      111.97</td>
    <td align="right">        0.00</td>
    <td align="right">       22.90</td>
    <td align="right">       24.42</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      105.18</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      211.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      825.76</td>
    <td align="right">        1.00</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.20</td>
    <td align="right">      157.68</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">      211.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      825.76</td>
    <td align="right">        1.00</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.20</td>
    <td align="right">      157.68</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">      253.90</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38572.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10332.72</td>
    <td align="right">      752.40</td>
    <td align="right">     3488.86</td>
    <td align="right">     3667.42</td>
    <td align="right">      4.7340</td>
    <td align="right">        4.81</td>
    <td align="right">     10.6576</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9946.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38572.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10315.72</td>
    <td align="right">      752.40</td>
    <td align="right">     3488.86</td>
    <td align="right">     3667.42</td>
    <td align="right">      4.7324</td>
    <td align="right">        4.75</td>
    <td align="right">     10.6292</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      253.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">      353.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">      237.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">      1.2000</td>
    <td align="right">       30.30</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">      575.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">      120.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">      152.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">      1.8000</td>
    <td align="right">        6.07</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">      172.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">     25.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">      563.82</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">GENERAL</td>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">      1.8000</td>
    <td align="right">        1.49</td>
    <td align="right">      5.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">      199.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">      3.6000</td>
    <td align="right">        3.03</td>
    <td align="right">      8.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">      118.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">      2.4000</td>
    <td align="right">        9.92</td>
    <td align="right">      6.1900</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">      0.6000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">      534.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">      2.4000</td>
    <td align="right">        9.92</td>
    <td align="right">      6.1900</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">      199.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">      3.6000</td>
    <td align="right">        4.58</td>
    <td align="right">      2.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">      3.6000</td>
    <td align="right">        4.58</td>
    <td align="right">      2.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">      0.6000</td>
    <td align="right">       40.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">      233.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">       70.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       21.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">       71.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">      106.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       47.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       30.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">      100.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">       97.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      148.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">       74.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       69.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       21.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">       71.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       91.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       47.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">      173.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">      107.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       41.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">      135.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">      132.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">       73.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">      200.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">       91.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      197.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">       94.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">      100.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">       30.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">      127.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">       73.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      230.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">      230.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">      217.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">      133.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">       17.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       64.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      133.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">       17.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       64.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">      139.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        1.49</td>
    <td align="right">     11.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">       86.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">       89.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.88</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       26.97</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">      1.2000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      211.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">      211.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">      6.0000</td>
    <td align="right">        5.00</td>
    <td align="right">     16.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">      253.90</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">      4.8000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7340</td>
    <td align="right">        4.81</td>
    <td align="right">     10.6576</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9946.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7324</td>
    <td align="right">        4.75</td>
    <td align="right">     10.6292</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      253.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.8000</td>
    <td align="right">        9.01</td>
    <td align="right">     11.7700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">    10200.00</td>
    <td align="right">     9946.10</td>
    <td align="right">      253.90</td>
    <td align="right">        0.00</td>
    <td align="right">      4.7340</td>
    <td align="right">        4.81</td>
    <td align="right">     10.6576</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10200.00</td>
    <td align="right">     9946.10</td>
    <td align="right">      253.90</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XServerRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCore#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCorridor#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XEquipmentRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XGym#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XShop#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCanteen#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXexhibition:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXreception:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXAcceeoryRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXhall:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXLectureHall:Zone2#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXlectureXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXlectureXrestRoom:Lecture#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXAccessoryRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXoffice:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXserviceRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXac:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXffcXc1Xdylght:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXRestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXRestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXffcXcXdylghtng:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXac1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXac:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXffcXc1Xdylghtng:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:AC#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlab:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlab1:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXffcXcXdylghtng:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXac1:Office#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.312856</td>
    <td align="right">        1.00</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.093857</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.056661</td>
    <td align="right">        1.00</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.016998</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.125460</td>
    <td align="right">    0.922059</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.037638</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.344425</td>
    <td align="right">    0.380000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.103328</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">        1.89</td>
    <td align="right">    0.226866</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.566639</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.620734</td>
    <td align="right">    0.243965</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.186220</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.112416</td>
    <td align="right">    0.798695</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.033725</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.020531</td>
    <td align="right">        1.00</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006159</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.508808</td>
    <td align="right">    0.798695</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.152642</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.410643</td>
    <td align="right">    0.368781</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.123193</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.184033</td>
    <td align="right">    0.368781</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.055210</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.020531</td>
    <td align="right">        1.00</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006159</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.440749</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.132225</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.047080</td>
    <td align="right">        1.00</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.014124</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.111628</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.033488</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.114587</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.034376</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.200775</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.060233</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.076570</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.022971</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.550218</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.165065</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.411529</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.123459</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.160541</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.048162</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.156395</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.046919</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.281295</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.084388</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.119335</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.035800</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.550218</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.165065</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.111628</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.033488</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.114587</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.034376</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.550218</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.165065</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.411529</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.123459</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.172529</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.051759</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.076570</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.022971</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.328210</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.098463</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.172791</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.051837</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.217984</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.065395</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.212355</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.063706</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.550218</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.165065</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.139607</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.041882</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.143308</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.042992</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.461999</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.138600</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.378274</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.113482</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.146063</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.043819</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.373731</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.112119</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.151408</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.045423</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.160541</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.048162</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.204414</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.061324</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.461999</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.138600</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.435080</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.130524</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.435080</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.130524</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.411529</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.123459</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.411529</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.123459</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.251100</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.075330</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.103318</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.030996</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.251100</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.075330</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.103298</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.030989</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.143308</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.042992</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.224031</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.067209</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.550218</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.165065</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.550218</td>
    <td align="right">    0.120162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.165065</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.139607</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.041882</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.143308</td>
    <td align="right">    0.473579</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.042992</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.399753</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.119926</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT</td>
    <td align="right">    0.399753</td>
    <td align="right">    0.402542</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.119926</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT</td>
    <td align="right">    0.511568</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000931</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT</td>
    <td align="right">    0.092650</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000186</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT</td>
    <td align="right">    0.498500</td>
    <td align="right">    0.000223</td>
    <td align="right">    0.000947</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT</td>
    <td align="right">    0.692337</td>
    <td align="right">    0.000612</td>
    <td align="right">    0.001174</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT</td>
    <td align="right">        2.06</td>
    <td align="right">    0.003355</td>
    <td align="right">    0.003780</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.762525</td>
    <td align="right">    0.001103</td>
    <td align="right">    0.000875</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.264751</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.000303</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.145203</td>
    <td align="right">    0.000036</td>
    <td align="right">    0.000217</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT</td>
    <td align="right">        1.13</td>
    <td align="right">    0.000904</td>
    <td align="right">    0.001330</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT</td>
    <td align="right">    0.444972</td>
    <td align="right">    0.000729</td>
    <td align="right">    0.000610</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT</td>
    <td align="right">    0.184033</td>
    <td align="right">    0.000327</td>
    <td align="right">    0.000260</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.147950</td>
    <td align="right">    0.000036</td>
    <td align="right">    0.000220</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT</td>
    <td align="right">        1.13</td>
    <td align="right">    0.000783</td>
    <td align="right">    0.001155</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.087211</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000142</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.338788</td>
    <td align="right">    0.000198</td>
    <td align="right">    0.000332</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">    0.278811</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.000285</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.756179</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.000860</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">    0.248365</td>
    <td align="right">    0.000136</td>
    <td align="right">    0.000311</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.594818</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000679</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.973387</td>
    <td align="right">    0.000731</td>
    <td align="right">    0.000995</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">    0.347484</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.000357</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.438271</td>
    <td align="right">    0.000278</td>
    <td align="right">    0.000440</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.782454</td>
    <td align="right">    0.000500</td>
    <td align="right">    0.000776</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT</td>
    <td align="right">    0.273665</td>
    <td align="right">    0.000212</td>
    <td align="right">    0.000278</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.585430</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000671</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.328474</td>
    <td align="right">    0.000198</td>
    <td align="right">    0.000327</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">    0.258891</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.000268</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.606840</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000689</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000731</td>
    <td align="right">    0.001068</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.443770</td>
    <td align="right">    0.000306</td>
    <td align="right">    0.000449</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT</td>
    <td align="right">    0.189134</td>
    <td align="right">    0.000136</td>
    <td align="right">    0.000192</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.825674</td>
    <td align="right">    0.000583</td>
    <td align="right">    0.000834</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">    0.401430</td>
    <td align="right">    0.000307</td>
    <td align="right">    0.000407</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">    0.491844</td>
    <td align="right">    0.000387</td>
    <td align="right">    0.000501</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.616220</td>
    <td align="right">    0.000377</td>
    <td align="right">    0.000613</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.595291</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000679</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.403596</td>
    <td align="right">    0.000248</td>
    <td align="right">    0.000398</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">    0.317615</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.000330</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.514509</td>
    <td align="right">    0.000821</td>
    <td align="right">    0.000582</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">        1.16</td>
    <td align="right">    0.000672</td>
    <td align="right">    0.001133</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">    0.400800</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.000400</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000664</td>
    <td align="right">    0.001002</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT</td>
    <td align="right">    0.371889</td>
    <td align="right">    0.000269</td>
    <td align="right">    0.000373</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT</td>
    <td align="right">    0.349255</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.000359</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.604304</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.000598</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.507639</td>
    <td align="right">    0.000821</td>
    <td align="right">    0.000577</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000773</td>
    <td align="right">    0.001038</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.986373</td>
    <td align="right">    0.000773</td>
    <td align="right">    0.001016</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.961113</td>
    <td align="right">    0.000731</td>
    <td align="right">    0.000984</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.969523</td>
    <td align="right">    0.000731</td>
    <td align="right">    0.000992</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.668774</td>
    <td align="right">    0.000446</td>
    <td align="right">    0.000668</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">    0.255944</td>
    <td align="right">    0.000184</td>
    <td align="right">    0.000256</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.713818</td>
    <td align="right">    0.000446</td>
    <td align="right">    0.000707</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT</td>
    <td align="right">    0.258150</td>
    <td align="right">    0.000183</td>
    <td align="right">    0.000262</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">    0.335780</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.000345</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.713005</td>
    <td align="right">    0.000398</td>
    <td align="right">    0.000693</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.616329</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000697</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.620028</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.000700</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">    0.414343</td>
    <td align="right">    0.000248</td>
    <td align="right">    0.000407</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">    0.330270</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.000340</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000710</td>
    <td align="right">    0.001018</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT</td>
    <td align="right">    0.913607</td>
    <td align="right">    0.000710</td>
    <td align="right">    0.000939</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.511568</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.092650</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.498500</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.692337</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.762525</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.264751</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.145203</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.444972</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.184033</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.147950</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.087211</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.338788</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.278811</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.756179</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.248365</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.594818</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.973387</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.347484</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.438271</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.782454</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.273665</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.585430</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.328474</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.258891</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.606840</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.443770</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.189134</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.825674</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.401430</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.491844</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.616220</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.595291</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.403596</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.317615</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.514509</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.400800</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.371889</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.349255</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.604304</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.507639</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.986373</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.961113</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.969523</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.668774</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.255944</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.713818</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.258150</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.335780</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.713005</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.616329</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.620028</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.414343</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.330270</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">    0.913607</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.014088</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000931</td>
    <td align="right">    0.511568</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.015040</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000186</td>
    <td align="right">    0.092650</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.014487</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000947</td>
    <td align="right">    0.498500</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.013461</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001174</td>
    <td align="right">    0.692337</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.014156</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.003780</td>
    <td align="right">        2.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010704</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000875</td>
    <td align="right">    0.762525</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010692</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000303</td>
    <td align="right">    0.264751</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.012445</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000217</td>
    <td align="right">    0.145203</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010863</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001330</td>
    <td align="right">        1.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.011828</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.444972</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.012046</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.184033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.012422</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000220</td>
    <td align="right">    0.147950</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010075</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001155</td>
    <td align="right">        1.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.013146</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.087211</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009867</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000332</td>
    <td align="right">    0.338788</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010071</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.278811</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010657</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000860</td>
    <td align="right">    0.756179</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.011241</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000311</td>
    <td align="right">    0.248365</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010676</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000679</td>
    <td align="right">    0.594818</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010077</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000995</td>
    <td align="right">    0.973387</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010107</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.347484</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009990</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000440</td>
    <td align="right">    0.438271</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009922</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000776</td>
    <td align="right">    0.782454</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010048</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000278</td>
    <td align="right">    0.273665</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010701</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000671</td>
    <td align="right">    0.585430</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009939</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000327</td>
    <td align="right">    0.328474</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010138</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000268</td>
    <td align="right">    0.258891</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010645</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000689</td>
    <td align="right">    0.606840</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009982</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001068</td>
    <td align="right">        1.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010021</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000449</td>
    <td align="right">    0.443770</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010051</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000192</td>
    <td align="right">    0.189134</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010015</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000834</td>
    <td align="right">    0.825674</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010035</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000407</td>
    <td align="right">    0.401430</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010063</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000501</td>
    <td align="right">    0.491844</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009938</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000613</td>
    <td align="right">    0.616220</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010676</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000679</td>
    <td align="right">    0.595291</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009897</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000398</td>
    <td align="right">    0.403596</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010160</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000330</td>
    <td align="right">    0.317615</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010629</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000582</td>
    <td align="right">    0.514509</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009835</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001133</td>
    <td align="right">        1.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009960</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000400</td>
    <td align="right">    0.400800</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009946</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001002</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009982</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000373</td>
    <td align="right">    0.371889</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010101</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000359</td>
    <td align="right">    0.349255</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009914</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000598</td>
    <td align="right">    0.604304</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010651</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000577</td>
    <td align="right">    0.507639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010087</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001038</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010114</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001016</td>
    <td align="right">    0.986373</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010085</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000984</td>
    <td align="right">    0.961113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010081</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000992</td>
    <td align="right">    0.969523</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009958</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000668</td>
    <td align="right">    0.668774</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009974</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000256</td>
    <td align="right">    0.255944</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009915</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000707</td>
    <td align="right">    0.713818</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010038</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000262</td>
    <td align="right">    0.258150</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010102</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.335780</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009824</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000693</td>
    <td align="right">    0.713005</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010621</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000697</td>
    <td align="right">    0.616329</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.11</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010612</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000700</td>
    <td align="right">    0.620028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.009876</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000407</td>
    <td align="right">    0.414343</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010115</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000340</td>
    <td align="right">    0.330270</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010007</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.001018</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">       24.12</td>
    <td align="right">        6.00</td>
    <td align="right">    0.010107</td>
    <td align="right">       14.00</td>
    <td align="right">    0.009000</td>
    <td align="right">    0.000939</td>
    <td align="right">    0.913607</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU COOLING COIL</td>
    <td align="right">       31.67</td>
    <td align="right">        6.00</td>
    <td align="right">    0.019583</td>
    <td align="right">       16.79</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.009561</td>
    <td align="right">        2.73</td>
    <td align="right">   147161.25</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU COOLING COIL</td>
    <td align="right">       32.23</td>
    <td align="right">        6.00</td>
    <td align="right">    0.018815</td>
    <td align="right">       16.79</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.010681</td>
    <td align="right">        3.14</td>
    <td align="right">   164393.47</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU COOLING COIL</td>
    <td align="right">       32.07</td>
    <td align="right">        6.00</td>
    <td align="right">    0.018846</td>
    <td align="right">       16.79</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.011208</td>
    <td align="right">        3.31</td>
    <td align="right">   172511.02</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU COOLING COIL</td>
    <td align="right">       32.06</td>
    <td align="right">        6.00</td>
    <td align="right">    0.018800</td>
    <td align="right">       16.79</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.011801</td>
    <td align="right">        3.49</td>
    <td align="right">   181632.18</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU COOLING COIL</td>
    <td align="right">       31.67</td>
    <td align="right">        6.00</td>
    <td align="right">    0.018968</td>
    <td align="right">       16.79</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.008000</td>
    <td align="right">        2.37</td>
    <td align="right">   123134.35</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU COOLING COIL</td>
    <td align="right">       31.99</td>
    <td align="right">        6.00</td>
    <td align="right">    0.018946</td>
    <td align="right">       16.79</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.011172</td>
    <td align="right">        3.28</td>
    <td align="right">   171949.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4585.16</td>
    <td align="right">    0.000223</td>
    <td align="right">      316.12</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL</td>
    <td align="right">    12587.63</td>
    <td align="right">    0.000612</td>
    <td align="right">      867.85</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL</td>
    <td align="right">    69029.44</td>
    <td align="right">    0.003355</td>
    <td align="right">     4759.19</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    22685.82</td>
    <td align="right">    0.001103</td>
    <td align="right">     1564.06</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4108.44</td>
    <td align="right">    0.000200</td>
    <td align="right">      283.25</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">      750.32</td>
    <td align="right">    0.000036</td>
    <td align="right">       51.73</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    18595.28</td>
    <td align="right">    0.000904</td>
    <td align="right">     1282.04</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15007.69</td>
    <td align="right">    0.000729</td>
    <td align="right">     1034.70</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL</td>
    <td align="right">     6725.80</td>
    <td align="right">    0.000327</td>
    <td align="right">      463.71</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">      750.32</td>
    <td align="right">    0.000036</td>
    <td align="right">       51.73</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    16107.96</td>
    <td align="right">    0.000783</td>
    <td align="right">     1110.55</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4079.64</td>
    <td align="right">    0.000198</td>
    <td align="right">      281.27</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4187.77</td>
    <td align="right">    0.000204</td>
    <td align="right">      288.72</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">     7337.68</td>
    <td align="right">    0.000357</td>
    <td align="right">      505.89</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     2798.39</td>
    <td align="right">    0.000136</td>
    <td align="right">      192.93</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    20108.68</td>
    <td align="right">    0.000977</td>
    <td align="right">     1386.38</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15040.04</td>
    <td align="right">    0.000731</td>
    <td align="right">     1036.93</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5867.25</td>
    <td align="right">    0.000285</td>
    <td align="right">      404.51</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5715.74</td>
    <td align="right">    0.000278</td>
    <td align="right">      394.07</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    10280.41</td>
    <td align="right">    0.000500</td>
    <td align="right">      708.78</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4361.30</td>
    <td align="right">    0.000212</td>
    <td align="right">      300.69</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    20108.68</td>
    <td align="right">    0.000977</td>
    <td align="right">     1386.38</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4079.64</td>
    <td align="right">    0.000198</td>
    <td align="right">      281.27</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     4187.77</td>
    <td align="right">    0.000204</td>
    <td align="right">      288.72</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    20108.68</td>
    <td align="right">    0.000977</td>
    <td align="right">     1386.38</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15040.04</td>
    <td align="right">    0.000731</td>
    <td align="right">     1036.93</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">     6305.37</td>
    <td align="right">    0.000306</td>
    <td align="right">      434.72</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     2798.39</td>
    <td align="right">    0.000136</td>
    <td align="right">      192.93</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    11995.00</td>
    <td align="right">    0.000583</td>
    <td align="right">      826.99</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     6314.94</td>
    <td align="right">    0.000307</td>
    <td align="right">      435.38</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     7966.59</td>
    <td align="right">    0.000387</td>
    <td align="right">      549.25</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     7760.88</td>
    <td align="right">    0.000377</td>
    <td align="right">      535.07</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    20108.68</td>
    <td align="right">    0.000977</td>
    <td align="right">     1386.38</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5102.20</td>
    <td align="right">    0.000248</td>
    <td align="right">      351.77</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5237.44</td>
    <td align="right">    0.000255</td>
    <td align="right">      361.09</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    16884.59</td>
    <td align="right">    0.000821</td>
    <td align="right">     1164.10</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    13824.68</td>
    <td align="right">    0.000672</td>
    <td align="right">      953.13</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5338.12</td>
    <td align="right">    0.000259</td>
    <td align="right">      368.03</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    13658.66</td>
    <td align="right">    0.000664</td>
    <td align="right">      941.69</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5533.49</td>
    <td align="right">    0.000269</td>
    <td align="right">      381.50</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5867.25</td>
    <td align="right">    0.000285</td>
    <td align="right">      404.51</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     7470.68</td>
    <td align="right">    0.000363</td>
    <td align="right">      515.06</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    16884.59</td>
    <td align="right">    0.000821</td>
    <td align="right">     1164.10</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15900.75</td>
    <td align="right">    0.000773</td>
    <td align="right">     1096.27</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15900.75</td>
    <td align="right">    0.000773</td>
    <td align="right">     1096.27</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15040.04</td>
    <td align="right">    0.000731</td>
    <td align="right">     1036.93</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    15040.04</td>
    <td align="right">    0.000731</td>
    <td align="right">     1036.93</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">     9176.89</td>
    <td align="right">    0.000446</td>
    <td align="right">      632.69</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     3775.96</td>
    <td align="right">    0.000184</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">     9176.89</td>
    <td align="right">    0.000446</td>
    <td align="right">      632.69</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     3775.21</td>
    <td align="right">    0.000183</td>
    <td align="right">      260.28</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5237.44</td>
    <td align="right">    0.000255</td>
    <td align="right">      361.09</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     8187.62</td>
    <td align="right">    0.000398</td>
    <td align="right">      564.49</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    20108.68</td>
    <td align="right">    0.000977</td>
    <td align="right">     1386.38</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">    20108.68</td>
    <td align="right">    0.000977</td>
    <td align="right">     1386.38</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5102.20</td>
    <td align="right">    0.000248</td>
    <td align="right">      351.77</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">     5237.44</td>
    <td align="right">    0.000255</td>
    <td align="right">      361.09</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    14609.69</td>
    <td align="right">    0.000710</td>
    <td align="right">     1007.26</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">    14609.69</td>
    <td align="right">    0.000710</td>
    <td align="right">     1007.26</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">Central Heating Maximum System Air Flow Ratio</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2</td>
    <td align="right">    0.818460</td>
    <td align="right">    0.818460</td>
    <td align="right">        2.73</td>
    <td align="right">        2.36</td>
    <td align="right">        2.73</td>
    <td align="right">        2.73</td>
    <td align="right">    0.864556</td>
    <td align="right">    0.864556</td>
    <td align="right">        2.73</td>
    <td align="right">    0.864556</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP</td>
    <td align="right">    0.943386</td>
    <td align="right">    0.943386</td>
    <td align="right">        3.14</td>
    <td align="right">        3.14</td>
    <td align="right">        3.14</td>
    <td align="right">        3.14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3</td>
    <td align="right">    0.991978</td>
    <td align="right">    0.991978</td>
    <td align="right">        3.31</td>
    <td align="right">        3.31</td>
    <td align="right">        3.31</td>
    <td align="right">        3.31</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5</td>
    <td align="right">    0.709657</td>
    <td align="right">    0.709657</td>
    <td align="right">        2.37</td>
    <td align="right">        2.32</td>
    <td align="right">        2.37</td>
    <td align="right">        2.37</td>
    <td align="right">    0.980098</td>
    <td align="right">    0.980098</td>
    <td align="right">        2.37</td>
    <td align="right">    0.980098</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6</td>
    <td align="right">    0.984769</td>
    <td align="right">    0.984769</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">    1.000000</td>
    <td align="right">    1.000000</td>
    <td align="right">        3.28</td>
    <td align="right">    1.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU EXTRACT FAN</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU SUPPLY FAN</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU EXTRACT FAN</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU SUPPLY FAN</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU EXTRACT FAN</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU SUPPLY FAN</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU EXTRACT FAN</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU SUPPLY FAN</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU EXTRACT FAN</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU SUPPLY FAN</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU EXTRACT FAN</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU SUPPLY FAN</td>
    <td align="right">        3.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU OUTDOOR AIR CONTROLLER</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU OUTDOOR AIR CONTROLLER</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU OUTDOOR AIR CONTROLLER</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU OUTDOOR AIR CONTROLLER</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU OUTDOOR AIR CONTROLLER</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU OUTDOOR AIR CONTROLLER</td>
    <td align="right">        3.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU HEAT RECOVERY DEVICE</td>
    <td align="right">        3.14</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">        3.31</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">        3.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU COOLING COIL CONTROLLER</td>
    <td align="right">    0.009561</td>
    <td align="right">    0.000050</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU COOLING COIL CONTROLLER</td>
    <td align="right">    0.010681</td>
    <td align="right">    0.000045</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU COOLING COIL CONTROLLER</td>
    <td align="right">    0.011208</td>
    <td align="right">    0.000042</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU COOLING COIL CONTROLLER</td>
    <td align="right">    0.011801</td>
    <td align="right">    0.000040</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU COOLING COIL CONTROLLER</td>
    <td align="right">    0.008000</td>
    <td align="right">    0.000060</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU COOLING COIL CONTROLLER</td>
    <td align="right">    0.011172</td>
    <td align="right">    0.000043</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CHW LOOP</td>
    <td align="right">    0.102347</td>
    <td align="right">       12.28</td>
    <td align="right">        6.00</td>
    <td align="right">        2.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP</td>
    <td align="right">    0.031802</td>
    <td align="right">        3.82</td>
    <td align="right">       56.00</td>
    <td align="right">       51.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CHW LOOP SUPPLY PUMP</td>
    <td align="right">    0.102347</td>
    <td align="right">    29158.55</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP SUPPLY PUMP</td>
    <td align="right">    0.031802</td>
    <td align="right">      906.04</td>
  </tr>
  <tr>
    <td align="right">CONDENSER LOOP SUPPLY PUMP</td>
    <td align="right">    0.090834</td>
    <td align="right">    19409.04</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:ConstantCOP</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:ConstantCOP-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER</td>
    <td align="right">   525091.84</td>
    <td align="right">    0.034116</td>
    <td align="right">    0.030278</td>
  </tr>
  <tr>
    <td align="right">CHILLER 1</td>
    <td align="right">   525091.84</td>
    <td align="right">    0.034116</td>
    <td align="right">    0.030278</td>
  </tr>
  <tr>
    <td align="right">CHILLER 2</td>
    <td align="right">   525091.84</td>
    <td align="right">    0.034116</td>
    <td align="right">    0.030278</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Tank Volume [m3]</td>
    <td align="right">Maximum Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP WATER HEATER</td>
    <td align="right">    0.031802</td>
    <td align="right">       68.69</td>
    <td align="right">  5651008.34</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CondenserLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">CONDENSER LOOP</td>
    <td align="right">    0.090834</td>
    <td align="right">       10.90</td>
    <td align="right">       29.00</td>
    <td align="right">       24.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER</td>
    <td align="right">    0.090834</td>
    <td align="right">    19930.60</td>
    <td align="right">       52.49</td>
    <td align="right">   153431.47</td>
    <td align="right">       26.24</td>
    <td align="right">     3188.90</td>
    <td align="right">    92058.88</td>
    <td align="right">        5.25</td>
    <td align="right">    15343.15</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER 1</td>
    <td align="right">    0.090834</td>
    <td align="right">    19930.60</td>
    <td align="right">       52.49</td>
    <td align="right">   153431.47</td>
    <td align="right">       26.24</td>
    <td align="right">     3188.90</td>
    <td align="right">    92058.88</td>
    <td align="right">        5.25</td>
    <td align="right">    15343.15</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER 2</td>
    <td align="right">    0.090834</td>
    <td align="right">    19930.60</td>
    <td align="right">       52.49</td>
    <td align="right">   153431.47</td>
    <td align="right">       26.24</td>
    <td align="right">     3188.90</td>
    <td align="right">    92058.88</td>
    <td align="right">        5.25</td>
    <td align="right">    15343.15</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">      33.20</td>
    <td align="right">       5.90</td>
    <td align="right">      26.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUL</td>
    <td align="right">      32.60</td>
    <td align="right">       5.70</td>
    <td align="right">      26.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) AUG</td>
    <td align="right">      32.80</td>
    <td align="right">       5.80</td>
    <td align="right">      26.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">      32.80</td>
    <td align="right">       6.00</td>
    <td align="right">      25.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WINTER DESIGN DAY IN GREEN STUDIO (01-01:31-12)</td>
    <td align="right">      23.10</td>
    <td align="right">       0.00</td>
    <td align="right">      23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.90</td>
    <td align="right">     290.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_WALL_3_0_0</td>
    <td align="right">PROJECT BELOW GRADE WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.356</td>
    <td align="right">      0.372</td>
    <td align="right">      60.80</td>
    <td align="right">      60.80</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_WALL_4_0_0</td>
    <td align="right">PROJECT BELOW GRADE WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.356</td>
    <td align="right">      0.372</td>
    <td align="right">      87.40</td>
    <td align="right">      87.40</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_GROUNDFLOOR_0_0_0</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">     368.00</td>
    <td align="right">     368.00</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_0</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_1</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      17.99</td>
    <td align="right">      17.99</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_2</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      17.99</td>
    <td align="right">      17.99</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_3</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_4</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      26.00</td>
    <td align="right">      26.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_5</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      22.97</td>
    <td align="right">      22.97</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM_ROOF_1_6_6</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">       3.00</td>
    <td align="right">       3.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE_GROUNDFLOOR_0_0_0</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">     243.00</td>
    <td align="right">     243.00</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE_ROOF_1_1_0</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      81.00</td>
    <td align="right">      81.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE_ROOF_1_1_1</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_WALL_3_0_0</td>
    <td align="right">PROJECT BELOW GRADE WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.356</td>
    <td align="right">      0.372</td>
    <td align="right">     117.80</td>
    <td align="right">     117.80</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_WALL_7_0_0</td>
    <td align="right">PROJECT BELOW GRADE WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.356</td>
    <td align="right">      0.372</td>
    <td align="right">      15.20</td>
    <td align="right">      15.20</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_WALL_10_0_0</td>
    <td align="right">PROJECT BELOW GRADE WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.356</td>
    <td align="right">      0.372</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_0</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">     122.61</td>
    <td align="right">     122.61</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_1</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      51.26</td>
    <td align="right">      51.26</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_2</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_3</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_4</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      21.52</td>
    <td align="right">      21.52</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_5</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">       1.62</td>
    <td align="right">       1.62</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_6</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">     239.48</td>
    <td align="right">     239.48</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_7</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_8</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">      21.51</td>
    <td align="right">      21.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_0</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      10.74</td>
    <td align="right">      10.74</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_1</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      22.99</td>
    <td align="right">      22.99</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_2</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      37.35</td>
    <td align="right">      37.35</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_3</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_4</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_5</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">       7.65</td>
    <td align="right">       7.65</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_6</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_7</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      10.97</td>
    <td align="right">      10.97</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_8</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      28.50</td>
    <td align="right">      28.50</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_ROOF_1_4_9</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      14.23</td>
    <td align="right">      14.23</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM_WALL_3_0_0</td>
    <td align="right">PROJECT BELOW GRADE WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      0.356</td>
    <td align="right">      0.372</td>
    <td align="right">      26.60</td>
    <td align="right">      26.60</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM_GROUNDFLOOR_0_0_0</td>
    <td align="right">PROJECT GROUND FLOOR</td>
    <td align="right">       0.40</td>
    <td align="right">      0.253</td>
    <td align="right">      0.264</td>
    <td align="right">     126.00</td>
    <td align="right">     126.00</td>
    <td align="right">      32.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_0</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_1</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
    <td align="right">       0.15</td>
    <td align="right">      0.507</td>
    <td align="right">      0.536</td>
    <td align="right">      13.01</td>
    <td align="right">      13.01</td>
    <td align="right">     212.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_2</td>
    <td align="right">BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED</td>
