    <td align="right">       0.13</td>
    <td align="right">      10.71</td>
    <td align="right">      10.71</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.06</td>
    <td align="right">       0.52</td>
    <td align="right">       0.13</td>
    <td align="right">      10.71</td>
    <td align="right">      10.71</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.06</td>
    <td align="right">       0.52</td>
    <td align="right">       0.13</td>
    <td align="right">      10.71</td>
    <td align="right">      10.71</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.17</td>
    <td align="right">       0.55</td>
    <td align="right">       0.14</td>
    <td align="right">      11.86</td>
    <td align="right">      11.86</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_6_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.17</td>
    <td align="right">       0.55</td>
    <td align="right">       0.14</td>
    <td align="right">      11.86</td>
    <td align="right">      11.86</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB:OFFICE_WALL_6_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      19.22</td>
    <td align="right">       1.21</td>
    <td align="right">       0.30</td>
    <td align="right">      20.73</td>
    <td align="right">      20.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXOFFICEXLAB:LAB_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       4.71</td>
    <td align="right">       0.39</td>
    <td align="right">       0.10</td>
    <td align="right">       5.20</td>
    <td align="right">       5.20</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXOFFICEXLAB:LAB_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.70</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.37</td>
    <td align="right">      11.37</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_3_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.70</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.37</td>
    <td align="right">      11.37</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_3_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.38</td>
    <td align="right">       0.53</td>
    <td align="right">       0.13</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_4_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.38</td>
    <td align="right">       0.53</td>
    <td align="right">       0.13</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_4_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.38</td>
    <td align="right">       0.53</td>
    <td align="right">       0.13</td>
    <td align="right">      11.03</td>
    <td align="right">      11.03</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_4_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.70</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.37</td>
    <td align="right">      11.37</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_5_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.70</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.37</td>
    <td align="right">      11.37</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE_WALL_5_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      19.49</td>
    <td align="right">       1.25</td>
    <td align="right">       0.31</td>
    <td align="right">      21.04</td>
    <td align="right">      21.04</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXOFFICEXLAB1:LAB_WALL_2_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       4.71</td>
    <td align="right">       0.39</td>
    <td align="right">       0.10</td>
    <td align="right">       5.20</td>
    <td align="right">       5.20</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXOFFICEXLAB1:LAB_WALL_5_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       5.07</td>
    <td align="right">       0.41</td>
    <td align="right">       0.10</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      19.50</td>
    <td align="right">       1.23</td>
    <td align="right">       0.31</td>
    <td align="right">      21.04</td>
    <td align="right">      21.04</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       5.67</td>
    <td align="right">       0.45</td>
    <td align="right">       0.11</td>
    <td align="right">       6.22</td>
    <td align="right">       6.22</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXLAB1:ZONE1_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1_WALL_3_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       5.67</td>
    <td align="right">       0.45</td>
    <td align="right">       0.11</td>
    <td align="right">       6.23</td>
    <td align="right">      18.69</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXLAB1:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      22.22</td>
    <td align="right">       1.39</td>
    <td align="right">       0.35</td>
    <td align="right">      23.96</td>
    <td align="right">      23.96</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXLAB1:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      12.86</td>
    <td align="right">       0.60</td>
    <td align="right">       0.15</td>
    <td align="right">      13.60</td>
    <td align="right">      13.60</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.58</td>
    <td align="right">       0.51</td>
    <td align="right">       0.12</td>
    <td align="right">      10.21</td>
    <td align="right">      10.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.58</td>
    <td align="right">       0.51</td>
    <td align="right">       0.12</td>
    <td align="right">      10.21</td>
    <td align="right">      10.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.23</td>
    <td align="right">       0.52</td>
    <td align="right">       0.13</td>
    <td align="right">      10.88</td>
    <td align="right">      10.88</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.58</td>
    <td align="right">       0.51</td>
    <td align="right">       0.12</td>
    <td align="right">      10.21</td>
    <td align="right">      10.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.58</td>
    <td align="right">       0.51</td>
    <td align="right">       0.12</td>
    <td align="right">      10.21</td>
    <td align="right">      10.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXMEETINGROOM1:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.30</td>
    <td align="right">       0.73</td>
    <td align="right">       0.18</td>
    <td align="right">      19.21</td>
    <td align="right">      19.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.30</td>
    <td align="right">       0.73</td>
    <td align="right">       0.18</td>
    <td align="right">      19.21</td>
    <td align="right">      19.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.30</td>
    <td align="right">       0.73</td>
    <td align="right">       0.18</td>
    <td align="right">      19.21</td>
    <td align="right">      19.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      13.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.15</td>
    <td align="right">      14.41</td>
    <td align="right">      14.41</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      13.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.15</td>
    <td align="right">      14.41</td>
    <td align="right">      14.41</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      13.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.15</td>
    <td align="right">      14.41</td>
    <td align="right">      14.41</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      13.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.15</td>
    <td align="right">      14.41</td>
    <td align="right">      14.41</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      13.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.15</td>
    <td align="right">      14.41</td>
    <td align="right">      14.41</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      13.64</td>
    <td align="right">       0.62</td>
    <td align="right">       0.15</td>
    <td align="right">      14.41</td>
    <td align="right">      14.41</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.30</td>
    <td align="right">       0.73</td>
    <td align="right">       0.18</td>
    <td align="right">      19.21</td>
    <td align="right">      19.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.30</td>
    <td align="right">       0.73</td>
    <td align="right">       0.18</td>
    <td align="right">      19.21</td>
    <td align="right">      19.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.30</td>
    <td align="right">       0.73</td>
    <td align="right">       0.18</td>
    <td align="right">      19.21</td>
    <td align="right">      19.21</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">4FXOFFICEXAC1:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.69</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.69</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.69</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      17.29</td>
    <td align="right">       0.71</td>
    <td align="right">       0.17</td>
    <td align="right">      18.17</td>
    <td align="right">      18.17</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      17.29</td>
    <td align="right">       0.71</td>
    <td align="right">       0.17</td>
    <td align="right">      18.17</td>
    <td align="right">      18.17</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      17.29</td>
    <td align="right">       0.71</td>
    <td align="right">       0.17</td>
    <td align="right">      18.17</td>
    <td align="right">      18.17</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXAC:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      17.29</td>
    <td align="right">       0.71</td>
    <td align="right">       0.17</td>
    <td align="right">      18.17</td>
    <td align="right">      18.17</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      17.29</td>
    <td align="right">       0.71</td>
    <td align="right">       0.17</td>
    <td align="right">      18.17</td>
    <td align="right">      18.17</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      17.29</td>
    <td align="right">       0.71</td>
    <td align="right">       0.17</td>
    <td align="right">      18.17</td>
    <td align="right">      18.17</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.69</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.69</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.69</td>
    <td align="right">       0.54</td>
    <td align="right">       0.13</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       7.94</td>
    <td align="right">       0.46</td>
    <td align="right">       0.11</td>
    <td align="right">       8.51</td>
    <td align="right">       8.51</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       7.94</td>
    <td align="right">       0.46</td>
    <td align="right">       0.11</td>
    <td align="right">       8.51</td>
    <td align="right">       8.51</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_3_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_3_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_4_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_4_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_5_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLAB:OFFICE_WALL_5_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      13.41</td>
    <td align="right">       0.89</td>
    <td align="right">       0.22</td>
    <td align="right">      14.51</td>
    <td align="right">      14.51</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXOFFICEXLAB:LAB_WALL_2_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       4.71</td>
    <td align="right">       0.39</td>
    <td align="right">       0.10</td>
    <td align="right">       5.20</td>
    <td align="right">       5.20</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXOFFICEXLAB:LAB_WALL_5_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.76</td>
    <td align="right">       0.51</td>
    <td align="right">       0.13</td>
    <td align="right">      10.40</td>
    <td align="right">      10.40</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      13.43</td>
    <td align="right">       0.89</td>
    <td align="right">       0.22</td>
    <td align="right">      14.53</td>
    <td align="right">      14.53</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXOFFICEXLABQ1:LAB_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       4.71</td>
    <td align="right">       0.39</td>
    <td align="right">       0.10</td>
    <td align="right">       5.20</td>
    <td align="right">       5.20</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXOFFICEXLABQ1:LAB_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      17.39</td>
    <td align="right">       1.11</td>
    <td align="right">       0.28</td>
    <td align="right">      18.77</td>
    <td align="right">      18.77</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLABXRESTROOM:LAB_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       5.07</td>
    <td align="right">       0.41</td>
    <td align="right">       0.10</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLABXRESTROOM:LAB_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1_WALL_3_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       5.86</td>
    <td align="right">       0.46</td>
    <td align="right">       0.11</td>
    <td align="right">       6.42</td>
    <td align="right">      19.27</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLAB:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       6.03</td>
    <td align="right">       0.47</td>
    <td align="right">       0.11</td>
    <td align="right">       6.61</td>
    <td align="right">       6.61</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLAB:ZONE1_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      22.99</td>
    <td align="right">       1.43</td>
    <td align="right">       0.36</td>
    <td align="right">      24.78</td>
    <td align="right">      24.78</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLAB:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      10.23</td>
    <td align="right">       0.52</td>
    <td align="right">       0.13</td>
    <td align="right">      10.88</td>
    <td align="right">      10.88</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      12.86</td>
    <td align="right">       0.60</td>
    <td align="right">       0.15</td>
    <td align="right">      13.60</td>
    <td align="right">      13.60</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004</td>
    <td align="right">1</td>
    <td align="right">      12.86</td>
    <td align="right">       0.60</td>
    <td align="right">       0.15</td>
    <td align="right">      13.60</td>
    <td align="right">      13.60</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004</td>
    <td align="right">1</td>
    <td align="right">      10.23</td>
    <td align="right">       0.52</td>
    <td align="right">       0.13</td>
    <td align="right">      10.88</td>
    <td align="right">      10.88</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004</td>
    <td align="right">1</td>
    <td align="right">      11.47</td>
    <td align="right">       0.56</td>
    <td align="right">       0.14</td>
    <td align="right">      12.16</td>
    <td align="right">      12.16</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">5FXMEETINGROOM1:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       4.94</td>
    <td align="right">       0.40</td>
    <td align="right">       0.10</td>
    <td align="right">       5.44</td>
    <td align="right">       5.44</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLAB1:ZONE1_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       6.67</td>
    <td align="right">       0.50</td>
    <td align="right">       0.12</td>
    <td align="right">       7.30</td>
    <td align="right">      14.59</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLAB1:ZONE1_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      17.21</td>
    <td align="right">       1.11</td>
    <td align="right">       0.28</td>
    <td align="right">      18.60</td>
    <td align="right">      18.60</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLAB1:ZONE1_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">       5.07</td>
    <td align="right">       0.41</td>
    <td align="right">       0.10</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLABXRESTROOM1:LAB_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002</td>
    <td align="right">1</td>
    <td align="right">      17.45</td>
    <td align="right">       1.11</td>
    <td align="right">       0.28</td>
    <td align="right">      18.84</td>
    <td align="right">      18.84</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">No</td>
    <td align="right">5FXLABXRESTROOM1:LAB_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      16.79</td>
    <td align="right">       0.69</td>
    <td align="right">       0.17</td>
    <td align="right">      17.65</td>
    <td align="right">      17.65</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      16.79</td>
    <td align="right">       0.69</td>
    <td align="right">       0.17</td>
    <td align="right">      17.65</td>
    <td align="right">      17.65</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      16.79</td>
    <td align="right">       0.69</td>
    <td align="right">       0.17</td>
    <td align="right">      17.65</td>
    <td align="right">      17.65</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      14.64</td>
    <td align="right">       0.65</td>
    <td align="right">       0.16</td>
    <td align="right">      15.45</td>
    <td align="right">      15.45</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      14.64</td>
    <td align="right">       0.65</td>
    <td align="right">       0.16</td>
    <td align="right">      15.45</td>
    <td align="right">      15.45</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      14.64</td>
    <td align="right">       0.65</td>
    <td align="right">       0.16</td>
    <td align="right">      15.45</td>
    <td align="right">      15.45</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      14.64</td>
    <td align="right">       0.65</td>
    <td align="right">       0.16</td>
    <td align="right">      15.45</td>
    <td align="right">      15.45</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      14.64</td>
    <td align="right">       0.65</td>
    <td align="right">       0.16</td>
    <td align="right">      15.45</td>
    <td align="right">      15.45</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      14.64</td>
    <td align="right">       0.65</td>
    <td align="right">       0.16</td>
    <td align="right">      15.45</td>
    <td align="right">      15.45</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_2_0_0</td>
    <td align="right">     122.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      18.54</td>
    <td align="right">       0.74</td>
    <td align="right">       0.18</td>
    <td align="right">      19.46</td>
    <td align="right">      19.46</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_3_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      16.79</td>
    <td align="right">       0.69</td>
    <td align="right">       0.17</td>
    <td align="right">      17.65</td>
    <td align="right">      17.65</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      16.79</td>
    <td align="right">       0.69</td>
    <td align="right">       0.17</td>
    <td align="right">      17.65</td>
    <td align="right">      17.65</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">      16.79</td>
    <td align="right">       0.69</td>
    <td align="right">       0.17</td>
    <td align="right">      17.65</td>
    <td align="right">      17.65</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_4_0_0</td>
    <td align="right">     302.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN</td>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003</td>
    <td align="right">1</td>
    <td align="right">       9.12</td>
    <td align="right">       0.49</td>
    <td align="right">       0.12</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right">      2.430</td>
    <td align="right">      0.480</td>
    <td align="right">      0.641</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.517</td>
    <td align="right">      0.438</td>
    <td align="right">      0.579</td>
    <td align="right">Yes</td>
    <td align="right">3FXOFFICEXAC1:OFFICE_WALL_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1_EXTFLOOR_0_0_0_0_0_0_HOLE</td>
    <td align="right">PERFECTLY CLEAR - 1005</td>
    <td align="right">&nbsp;</td>
    <td align="right">     253.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     253.90</td>
    <td align="right">     253.90</td>
    <td align="right">      3.124</td>
    <td align="right">      0.991</td>
    <td align="right">      0.990</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BLOCK3:ZONE1_EXTFLOOR_0_0_0</td>
    <td align="right">      32.00</td>
    <td align="right">     178.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1_ROOF_5_0_0_0_0_0_WIN</td>
    <td align="right">PROJECT ROOF GLAZING - 1006</td>
    <td align="right">2</td>
    <td align="right">     249.76</td>
    <td align="right">       3.31</td>
    <td align="right">       0.83</td>
    <td align="right">     253.90</td>
    <td align="right">     253.90</td>
    <td align="right">      2.178</td>
    <td align="right">      0.682</td>
    <td align="right">      0.738</td>
    <td align="right">      9.500</td>
    <td align="right">      9.500</td>
    <td align="right">CurtainWall</td>
    <td align="right">      2.299</td>
    <td align="right">      0.627</td>
    <td align="right">      0.666</td>
    <td align="right">No</td>
    <td align="right">BLOCK3:ZONE1_ROOF_5_0_0</td>
    <td align="right">     212.00</td>
    <td align="right">       2.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4175.21</td>
    <td align="right">      2.457</td>
    <td align="right">      0.524</td>
    <td align="right">      0.668</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1350.93</td>
    <td align="right">      2.561</td>
    <td align="right">      0.576</td>
    <td align="right">      0.707</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2824.29</td>
    <td align="right">      2.407</td>
    <td align="right">      0.498</td>
    <td align="right">      0.650</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2003</td>
    <td align="right">1</td>
    <td align="right">      1.660</td>
    <td align="right">      0.438</td>
    <td align="right">      0.186</td>
    <td align="right">CurtainWall</td>
    <td align="right">      1.868</td>
    <td align="right">      0.199</td>
    <td align="right">      0.168</td>
  </tr>
  <tr>
    <td align="right">BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2004</td>
    <td align="right">1</td>
    <td align="right">      1.660</td>
    <td align="right">      0.438</td>
    <td align="right">      0.186</td>
    <td align="right">CurtainWall</td>
    <td align="right">      1.868</td>
    <td align="right">      0.199</td>
    <td align="right">      0.168</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0_0_0_0_WIN</td>
    <td align="right">PROJECT INTERNAL GLAZING - 1001</td>
    <td align="right">      47.94</td>
    <td align="right">      47.94</td>
    <td align="right">      2.178</td>
    <td align="right">      0.682</td>
    <td align="right">      0.738</td>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0_0_0_0_WIN</td>
    <td align="right">PROJECT INTERNAL GLAZING - 1001</td>
    <td align="right">      32.75</td>
    <td align="right">      32.75</td>
    <td align="right">      2.178</td>
    <td align="right">      0.682</td>
    <td align="right">      0.738</td>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM_PARTITION_5_0_0_0_0_0_WIN_10028</td>
    <td align="right">PROJECT INTERNAL GLAZING - 1001</td>
    <td align="right">      32.75</td>
    <td align="right">      32.75</td>
    <td align="right">      2.178</td>
    <td align="right">      0.682</td>
    <td align="right">      0.738</td>
    <td align="right">BASEMENT2:B1XGYM_PARTITION_5_0_10026</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP_PARTITION_2_0_0_0_0_0_WIN_10022</td>
    <td align="right">PROJECT INTERNAL GLAZING - 1001</td>
    <td align="right">      47.94</td>
    <td align="right">      47.94</td>
    <td align="right">      2.178</td>
    <td align="right">      0.682</td>
    <td align="right">      0.738</td>
    <td align="right">BASEMENT2:B1XSHOP_PARTITION_2_0_10020</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     161.38</td>
    <td align="right">      2.178</td>
    <td align="right">      0.682</td>
    <td align="right">      0.738</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0_0_0_0_HOLE</td>
    <td align="right">IRTSURFACE</td>
    <td align="right">      4.008</td>
    <td align="right">    100.000</td>
    <td align="right">      47.90</td>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0_0_0_0_HOLE</td>
    <td align="right">IRTSURFACE</td>
    <td align="right">      4.008</td>
    <td align="right">    100.000</td>
    <td align="right">     169.31</td>
    <td align="right">BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN_PARTITION_4_0_0_0_0_0_HOLE_10024</td>
    <td align="right">IRTSURFACE</td>
    <td align="right">      4.008</td>
    <td align="right">    100.000</td>
    <td align="right">      47.90</td>
    <td align="right">BASEMENT2:B1XCANTEEN_PARTITION_4_0_10022</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN_PARTITION_3_0_0_0_0_0_HOLE_10026</td>
    <td align="right">IRTSURFACE</td>
    <td align="right">      4.008</td>
    <td align="right">    100.000</td>
    <td align="right">     169.31</td>
    <td align="right">BASEMENT2:B1XCANTEEN_PARTITION_3_0_10024</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">     353.80</td>
    <td align="right">     424.56</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XServerRoom#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">     237.62</td>
    <td align="right">     285.15</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCore#GeneralLights</td>
    <td align="right">BPS STORAGE_OPENOFF_LIGHT</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">     575.25</td>
    <td align="right">     690.30</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCorridor#GeneralLights</td>
    <td align="right">BPS CORRIDOR_LIGHT</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">     120.78</td>
    <td align="right">     144.94</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XEquipmentRoom#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.8000</td>
    <td align="right">     152.21</td>
    <td align="right">     273.98</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XGym#GeneralLights</td>
    <td align="right">OFFICE_FITGYM_LIGHT</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">GENERAL</td>
    <td align="right">    25.0000</td>
    <td align="right">     172.21</td>
    <td align="right">    4305.32</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XShop#GeneralLights</td>
    <td align="right">BPS SHOP LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN GENERAL LIGHTING</td>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.8000</td>
    <td align="right">     563.82</td>
    <td align="right">    1014.88</td>
    <td align="right">ELECTRIC EQUIPMENT#Basement2:B1XCanteen#GeneralLights</td>
    <td align="right">BPS_CANTEEN_LIGHTING</td>
    <td align="right">      70.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     3.6000</td>
    <td align="right">     199.26</td>
    <td align="right">     717.33</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXexhibition:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.4000</td>
    <td align="right">     118.14</td>
    <td align="right">     283.53</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXreception:Zone1#GeneralLights</td>
    <td align="right">OFFICE_RECEPTION_LIGHT</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.6000</td>
    <td align="right">      86.99</td>
    <td align="right">      52.20</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXAcceeoryRoom:Zone1#GeneralLights</td>
    <td align="right">OFFICE_STORE_LIGHT</td>
    <td align="right">      50.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     2.4000</td>
    <td align="right">     534.71</td>
    <td align="right">    1283.31</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXhall:Zone1#GeneralLights</td>
    <td align="right">OFFICE_RECEPTION_LIGHT</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 GENERAL LIGHTING</td>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">GENERAL</td>
    <td align="right">     3.6000</td>
    <td align="right">     199.26</td>
    <td align="right">     717.33</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXLectureHall:Zone2#GeneralLights</td>
    <td align="right">D1_EDU_LECTURE_LIGHT</td>
    <td align="right">      40.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM GENERAL LIGHTING</td>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      26.97</td>
    <td align="right">      32.36</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXlectureXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE GENERAL LIGHTING</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">GENERAL</td>
    <td align="right">     3.6000</td>
    <td align="right">      89.30</td>
    <td align="right">     321.48</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXlectureXrestRoom:Lecture#GeneralLights</td>
    <td align="right">D1_EDU_LECTURE_LIGHT</td>
    <td align="right">      40.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     0.6000</td>
    <td align="right">      86.99</td>
    <td align="right">      52.20</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXAccessoryRoom:Zone1#GeneralLights</td>
    <td align="right">OFFICE_STORE_LIGHT</td>
    <td align="right">      50.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     233.45</td>
    <td align="right">    1400.69</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXoffice:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      70.79</td>
    <td align="right">      84.94</td>
    <td align="right">ELECTRIC EQUIPMENT#1FXserviceRoom:Zone1#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 GENERAL LIGHTING</td>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      69.56</td>
    <td align="right">     417.35</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlab:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM GENERAL LIGHTING</td>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      21.56</td>
    <td align="right">      25.88</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB GENERAL LIGHTING</td>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      71.40</td>
    <td align="right">     428.42</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     106.34</td>
    <td align="right">     638.06</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      47.71</td>
    <td align="right">     286.28</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXLab:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     217.97</td>
    <td align="right">    1307.82</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXac:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING</td>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      30.21</td>
    <td align="right">      36.25</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB GENERAL LIGHTING</td>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     100.04</td>
    <td align="right">     600.23</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      97.45</td>
    <td align="right">     584.73</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXlab1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     148.99</td>
    <td align="right">     893.94</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB GENERAL LIGHTING</td>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      74.36</td>
    <td align="right">     446.17</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 GENERAL LIGHTING</td>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      69.56</td>
    <td align="right">     417.35</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlab:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM GENERAL LIGHTING</td>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      21.56</td>
    <td align="right">      25.88</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB GENERAL LIGHTING</td>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      71.40</td>
    <td align="right">     428.42</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE GENERAL LIGHTING</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     217.97</td>
    <td align="right">    1307.82</td>
    <td align="right">ELECTRIC EQUIPMENT#2FXffcXc1Xdylght:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      91.38</td>
    <td align="right">     548.29</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      47.71</td>
    <td align="right">     286.28</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXlab1:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     173.84</td>
    <td align="right">    1043.04</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:RestRoom#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     107.67</td>
    <td align="right">     646.03</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXLab:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING</td>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      41.02</td>
    <td align="right">      49.23</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB GENERAL LIGHTING</td>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     135.83</td>
    <td align="right">     814.99</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     132.32</td>
    <td align="right">     793.95</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXlab1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 GENERAL LIGHTING</td>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlab:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM GENERAL LIGHTING</td>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      26.97</td>
    <td align="right">      32.36</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXRestRoom:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB GENERAL LIGHTING</td>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      89.30</td>
    <td align="right">     535.80</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXRestRoom:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      73.05</td>
    <td align="right">     438.27</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     200.36</td>
    <td align="right">    1202.14</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      91.02</td>
    <td align="right">     546.10</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     197.95</td>
    <td align="right">    1187.70</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      94.35</td>
    <td align="right">     566.08</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXlab1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB GENERAL LIGHTING</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     100.04</td>
    <td align="right">     600.23</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM GENERAL LIGHTING</td>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      30.21</td>
    <td align="right">      36.25</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     127.38</td>
    <td align="right">     764.26</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXlab1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      73.05</td>
    <td align="right">     438.27</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE GENERAL LIGHTING</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     230.44</td>
    <td align="right">    1382.67</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXffcXcXdylghtng:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE GENERAL LIGHTING</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     230.44</td>
    <td align="right">    1382.67</td>
    <td align="right">ELECTRIC EQUIPMENT#4FXofficeXac1:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     217.97</td>
    <td align="right">    1307.82</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXac:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE GENERAL LIGHTING</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     217.97</td>
    <td align="right">    1307.82</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXffcXc1Xdylghtng:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     133.00</td>
    <td align="right">     797.99</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.72</td>
    <td align="right">      21.27</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      64.38</td>
    <td align="right">     386.29</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXlab:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     133.00</td>
    <td align="right">     797.99</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      17.73</td>
    <td align="right">      21.28</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:AC#GeneralLights</td>
    <td align="right">BPS PLANT SCHEDULE</td>
    <td align="right">      10.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB GENERAL LIGHTING</td>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      64.37</td>
    <td align="right">     386.21</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM GENERAL LIGHTING</td>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      26.97</td>
    <td align="right">      32.36</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB GENERAL LIGHTING</td>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      89.30</td>
    <td align="right">     535.80</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 GENERAL LIGHTING</td>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     139.60</td>
    <td align="right">     837.60</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlab:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 GENERAL LIGHTING</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXmeetingRoom:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXmeetingRoom1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 GENERAL LIGHTING</td>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      86.99</td>
    <td align="right">     521.96</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlab1:Zone1#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB GENERAL LIGHTING</td>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">      89.30</td>
    <td align="right">     535.80</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom1:Lab#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING</td>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">GENERAL</td>
    <td align="right">     1.2000</td>
    <td align="right">      26.97</td>
    <td align="right">      32.36</td>
    <td align="right">ELECTRIC EQUIPMENT#5FXlabXrestRoom1:RestRoom#GeneralLights</td>
    <td align="right">BPS TOILET LIGHTING SCHEDULE</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE GENERAL LIGHTING</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     211.73</td>
    <td align="right">    1270.40</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXffcXcXdylghtng:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE GENERAL LIGHTING</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">GENERAL</td>
    <td align="right">     6.0000</td>
    <td align="right">     211.73</td>
    <td align="right">    1270.40</td>
    <td align="right">ELECTRIC EQUIPMENT#3FXofficeXac1:Office#GeneralLights</td>
    <td align="right">BPS_OFFICE_LIGHTING</td>
    <td align="right">      52.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1 GENERAL LIGHTING</td>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">GENERAL</td>
    <td align="right">     4.8000</td>
    <td align="right">     253.90</td>
    <td align="right">    1218.71</td>
    <td align="right">ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights</td>
    <td align="right">OFFICE_OPENOFF_LIGHT</td>
    <td align="right">      60.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4.7340</td>
    <td align="right">   10200.00</td>
    <td align="right">   48287.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM REF POINT 1</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     273.98</td>
    <td align="right">     273.98</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 REF POINT 1</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     283.53</td>
    <td align="right">     283.53</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 REF POINT 1</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1283.31</td>
    <td align="right">    1283.31</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 REF POINT 1</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1400.69</td>
    <td align="right">    1400.69</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE REF POINT 1</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     638.06</td>
    <td align="right">     638.06</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 REF POINT 1</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     521.96</td>
    <td align="right">     521.96</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE REF POINT 1</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1307.82</td>
    <td align="right">    1307.82</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE REF POINT 1</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     893.94</td>
    <td align="right">     893.94</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 REF POINT 1</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     521.96</td>
    <td align="right">     521.96</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 REF POINT 1</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     521.96</td>
    <td align="right">     521.96</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE REF POINT 1</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1307.82</td>
    <td align="right">    1307.82</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE REF POINT 1</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     548.29</td>
    <td align="right">     548.29</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE REF POINT 1</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1043.04</td>
    <td align="right">    1043.04</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 REF POINT 1</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     521.96</td>
    <td align="right">     521.96</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 REF POINT 1</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     438.27</td>
    <td align="right">     438.27</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE REF POINT 1</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1202.14</td>
    <td align="right">    1202.14</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE REF POINT 1</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1187.70</td>
    <td align="right">    1187.70</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 REF POINT 1</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     438.27</td>
    <td align="right">     438.27</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1382.67</td>
    <td align="right">    1382.67</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE REF POINT 1</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1382.67</td>
    <td align="right">    1382.67</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE REF POINT 1</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1307.82</td>
    <td align="right">    1307.82</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1307.82</td>
    <td align="right">    1307.82</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE REF POINT 1</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     797.99</td>
    <td align="right">     797.99</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE REF POINT 1</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     797.99</td>
    <td align="right">     797.99</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 REF POINT 1</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     521.96</td>
    <td align="right">     521.96</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 REF POINT 1</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">     521.96</td>
    <td align="right">     521.96</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1270.40</td>
    <td align="right">    1270.40</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE REF POINT 1</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">       1.00</td>
    <td align="right">    1270.40</td>
    <td align="right">    1270.40</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER</td>
    <td align="right">Chiller:ConstantCOP</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CHILLER 1</td>
    <td align="right">Chiller:ConstantCOP</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CHILLER 2</td>
    <td align="right">Chiller:ConstantCOP</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right"> 1518521.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER 1</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right"> 1518521.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER 2</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right"> 1518521.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   14334.96</td>
    <td align="right">   12377.77</td>
    <td align="right">    8435.35</td>
    <td align="right">    3942.41</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     954.43</td>
    <td align="right">       9.68</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2866.44</td>
    <td align="right">    2347.35</td>
    <td align="right">    1584.66</td>
    <td align="right">     762.69</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     184.92</td>
    <td align="right">       1.88</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   14576.72</td>
    <td align="right">   12306.75</td>
    <td align="right">    8352.44</td>
    <td align="right">    3954.31</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     957.52</td>
    <td align="right">       9.71</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   18067.54</td>
    <td align="right">   16181.51</td>
    <td align="right">   11105.86</td>
    <td align="right">    5075.65</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">    1230.14</td>
    <td align="right">      12.48</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   58181.68</td>
    <td align="right">   50054.77</td>
    <td align="right">   34088.39</td>
    <td align="right">   15966.38</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    3865.37</td>
    <td align="right">      39.20</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13463.50</td>
    <td align="right">   14409.32</td>
    <td align="right">   10320.90</td>
    <td align="right">    4088.42</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">    1031.01</td>
    <td align="right">      10.46</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4664.54</td>
    <td align="right">    4996.57</td>
    <td align="right">    3579.77</td>
    <td align="right">    1416.80</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     357.42</td>
    <td align="right">       3.63</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3337.83</td>
    <td align="right">    3181.56</td>
    <td align="right">    2212.46</td>
    <td align="right">     969.09</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     236.47</td>
    <td align="right">       2.40</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   20467.05</td>
    <td align="right">   21663.70</td>
    <td align="right">   15467.57</td>
    <td align="right">    6196.13</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">    1555.37</td>
    <td align="right">      15.78</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9388.36</td>
    <td align="right">    9308.42</td>
    <td align="right">    6533.69</td>
    <td align="right">    2774.73</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     682.30</td>
    <td align="right">       6.92</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4006.01</td>
    <td align="right">    3916.16</td>
    <td align="right">    2739.39</td>
    <td align="right">    1176.77</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     288.46</td>
    <td align="right">       2.93</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3390.64</td>
    <td align="right">    3236.52</td>
    <td align="right">    2251.42</td>
    <td align="right">     985.10</td>
    <td align="right">       0.70</td>
    <td align="right">-</td>
    <td align="right">     240.43</td>
    <td align="right">       2.44</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   17773.45</td>
    <td align="right">   19896.56</td>
    <td align="right">   14449.44</td>
    <td align="right">    5447.12</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1405.18</td>
    <td align="right">      14.25</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2192.16</td>
    <td align="right">    2001.46</td>
    <td align="right">    1378.83</td>
    <td align="right">     622.63</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">     151.15</td>
    <td align="right">       1.53</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5112.77</td>
    <td align="right">    5811.56</td>
    <td align="right">    4241.84</td>
    <td align="right">    1569.71</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     408.76</td>
    <td align="right">       4.15</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4382.46</td>
    <td align="right">    4907.07</td>
    <td align="right">    3563.91</td>
    <td align="right">    1343.16</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     346.54</td>
    <td align="right">       3.51</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   13239.96</td>
    <td align="right">   14217.98</td>
    <td align="right">   10193.88</td>
    <td align="right">    4024.09</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">    1016.28</td>
    <td align="right">      10.31</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4793.52</td>
    <td align="right">    4941.60</td>
    <td align="right">    3503.41</td>
    <td align="right">    1438.18</td>
    <td align="right">       0.71</td>
    <td align="right">-</td>
    <td align="right">     357.54</td>
    <td align="right">       3.63</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10447.34</td>
    <td align="right">   11205.12</td>
    <td align="right">    8030.78</td>
    <td align="right">    3174.34</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     801.24</td>
    <td align="right">       8.13</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15315.95</td>
    <td align="right">   17142.71</td>
    <td align="right">   12448.86</td>
    <td align="right">    4693.85</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1210.75</td>
    <td align="right">      12.28</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5499.05</td>
    <td align="right">    6141.68</td>
    <td align="right">    4456.92</td>
    <td align="right">    1684.76</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     434.03</td>
    <td align="right">       4.40</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6779.09</td>
    <td align="right">    7636.15</td>
    <td align="right">    5556.84</td>
    <td align="right">    2079.31</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     538.39</td>
    <td align="right">       5.46</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   11939.91</td>
    <td align="right">   13516.88</td>
    <td align="right">    9852.55</td>
    <td align="right">    3664.32</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     951.74</td>
    <td align="right">       9.65</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4281.69</td>
    <td align="right">    4802.54</td>
    <td align="right">    3489.96</td>
    <td align="right">    1312.58</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     339.00</td>
    <td align="right">       3.44</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10328.80</td>
    <td align="right">   11057.97</td>
    <td align="right">    7921.13</td>
    <td align="right">    3136.84</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     791.15</td>
    <td align="right">       8.02</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5029.36</td>
    <td align="right">    5686.52</td>
    <td align="right">    4143.23</td>
    <td align="right">    1543.29</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     400.53</td>
    <td align="right">       4.06</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4122.34</td>
    <td align="right">    4593.41</td>
    <td align="right">    3330.88</td>
    <td align="right">    1262.53</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     324.82</td>
    <td align="right">       3.29</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10600.91</td>
    <td align="right">   11394.55</td>
    <td align="right">    8171.76</td>
    <td align="right">    3222.79</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     814.25</td>
    <td align="right">       8.26</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   16432.65</td>
    <td align="right">   18520.59</td>
    <td align="right">   13479.96</td>
    <td align="right">    5040.63</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1305.61</td>
    <td align="right">      13.24</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6906.71</td>
    <td align="right">    7762.09</td>
    <td align="right">    5644.24</td>
    <td align="right">    2117.85</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     547.61</td>
    <td align="right">       5.55</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    2961.24</td>
    <td align="right">    3320.58</td>
    <td align="right">    2412.82</td>
    <td align="right">     907.76</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     234.41</td>
    <td align="right">       2.38</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   12834.86</td>
    <td align="right">   14430.96</td>
    <td align="right">   10495.10</td>
    <td align="right">    3935.86</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1017.97</td>
    <td align="right">      10.32</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6264.42</td>
    <td align="right">    7033.30</td>
    <td align="right">    5112.64</td>
    <td align="right">    1920.67</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     496.33</td>
    <td align="right">       5.03</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    7716.35</td>
    <td align="right">    8646.30</td>
    <td align="right">    6281.09</td>
    <td align="right">    2365.22</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     610.49</td>
    <td align="right">       6.19</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9435.04</td>
    <td align="right">   10667.91</td>
    <td align="right">    7772.72</td>
    <td align="right">    2895.20</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     751.39</td>
    <td align="right">       7.62</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10456.07</td>
    <td align="right">   11214.31</td>
    <td align="right">    8037.33</td>
    <td align="right">    3176.98</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     801.90</td>
    <td align="right">       8.13</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6127.98</td>
    <td align="right">    6950.06</td>
    <td align="right">    5069.05</td>
    <td align="right">    1881.01</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     489.12</td>
    <td align="right">       4.96</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5078.24</td>
    <td align="right">    5649.76</td>
    <td align="right">    4094.85</td>
    <td align="right">    1554.91</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     399.69</td>
    <td align="right">       4.05</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8964.09</td>
    <td align="right">    9645.45</td>
    <td align="right">    6919.54</td>
    <td align="right">    2725.91</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     689.03</td>
    <td align="right">       6.99</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   17440.67</td>
    <td align="right">   19871.27</td>
    <td align="right">   14515.57</td>
    <td align="right">    5355.71</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1396.80</td>
    <td align="right">      14.17</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6163.30</td>
    <td align="right">    6957.57</td>
    <td align="right">    5066.65</td>
    <td align="right">    1890.91</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     490.26</td>
    <td align="right">       4.97</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15418.54</td>
    <td align="right">   17424.08</td>
    <td align="right">   12693.07</td>
    <td align="right">    4731.00</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1227.43</td>
    <td align="right">      12.45</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5742.66</td>
    <td align="right">    6472.81</td>
    <td align="right">    4711.24</td>
    <td align="right">    1761.57</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     456.30</td>
    <td align="right">       4.63</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5521.07</td>
    <td align="right">    6168.79</td>
    <td align="right">    4477.18</td>
    <td align="right">    1691.61</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     435.90</td>
    <td align="right">       4.42</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    9206.91</td>
    <td align="right">   10428.97</td>
    <td align="right">    7603.22</td>
    <td align="right">    2825.75</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     734.21</td>
    <td align="right">       7.45</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    8878.02</td>
    <td align="right">    9538.35</td>
    <td align="right">    6839.64</td>
    <td align="right">    2698.70</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     681.70</td>
    <td align="right">       6.91</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15980.69</td>
    <td align="right">   17872.97</td>
    <td align="right">   12975.93</td>
    <td align="right">    4897.04</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1262.59</td>
    <td align="right">      12.81</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15633.21</td>
    <td align="right">   17450.24</td>
    <td align="right">   12661.05</td>
    <td align="right">    4789.19</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1233.39</td>
    <td align="right">      12.51</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15147.13</td>
    <td align="right">   16943.54</td>
    <td align="right">   12301.83</td>
    <td align="right">    4641.71</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1196.88</td>
    <td align="right">      12.14</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15266.85</td>
    <td align="right">   17082.84</td>
    <td align="right">   12404.23</td>
    <td align="right">    4678.61</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1206.62</td>
    <td align="right">      12.24</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10278.86</td>
    <td align="right">   11605.66</td>
    <td align="right">    8452.02</td>
    <td align="right">    3153.64</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     817.75</td>
    <td align="right">       8.29</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    3946.72</td>
    <td align="right">    4450.77</td>
    <td align="right">    3240.05</td>
    <td align="right">    1210.72</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     313.71</td>
    <td align="right">       3.18</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10877.70</td>
    <td align="right">   12320.54</td>
    <td align="right">    8982.03</td>
    <td align="right">    3338.51</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     867.39</td>
    <td align="right">       8.80</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    4031.25</td>
    <td align="right">    4524.85</td>
    <td align="right">    3288.93</td>
    <td align="right">    1235.93</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     319.33</td>
    <td align="right">       3.24</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5309.58</td>
    <td align="right">    5931.85</td>
    <td align="right">    4305.06</td>
    <td align="right">    1626.78</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     419.17</td>
    <td align="right">       4.25</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10667.13</td>
    <td align="right">   12163.42</td>
    <td align="right">    8887.53</td>
    <td align="right">    3275.89</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     854.82</td>
    <td align="right">       8.67</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10722.34</td>
    <td align="right">   11544.09</td>
    <td align="right">    8283.03</td>
    <td align="right">    3261.06</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     824.52</td>
    <td align="right">       8.36</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   10768.75</td>
    <td align="right">   11601.76</td>
    <td align="right">    8326.05</td>
    <td align="right">    3275.71</td>
    <td align="right">       0.72</td>
    <td align="right">-</td>
    <td align="right">     828.47</td>
    <td align="right">       8.40</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    6264.33</td>
    <td align="right">    7115.81</td>
    <td align="right">    5192.66</td>
    <td align="right">    1923.15</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     500.58</td>
    <td align="right">       5.08</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    5234.88</td>
    <td align="right">    5843.16</td>
    <td align="right">    4239.48</td>
    <td align="right">    1603.68</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">     413.00</td>
    <td align="right">       4.19</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   15670.26</td>
    <td align="right">   17629.05</td>
    <td align="right">   12823.35</td>
    <td align="right">    4805.70</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1243.37</td>
    <td align="right">      12.61</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   14459.60</td>
    <td align="right">   16148.76</td>
    <td align="right">   11718.75</td>
    <td align="right">    4430.00</td>
    <td align="right">       0.73</td>
    <td align="right">-</td>
    <td align="right">    1141.24</td>
    <td align="right">      11.58</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  147161.25</td>
    <td align="right">   83717.09</td>
    <td align="right">   54285.75</td>
    <td align="right">   29431.34</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    7465.91</td>
    <td align="right">      75.72</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  164393.47</td>
    <td align="right">   95379.97</td>
    <td align="right">   61992.29</td>
    <td align="right">   33387.68</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    8402.87</td>
    <td align="right">      85.23</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  172511.02</td>
    <td align="right">  100257.03</td>
    <td align="right">   65167.49</td>
    <td align="right">   35089.54</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    8831.00</td>
    <td align="right">      89.57</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  181632.18</td>
    <td align="right">  105760.84</td>
    <td align="right">   68758.54</td>
    <td align="right">   37002.30</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    9307.08</td>
    <td align="right">      94.40</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  123134.35</td>
    <td align="right">   71726.26</td>
    <td align="right">   46623.12</td>
    <td align="right">   25103.14</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    6320.86</td>
    <td align="right">      64.11</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  171949.78</td>
    <td align="right">   99680.56</td>
    <td align="right">   64773.05</td>
    <td align="right">   34907.51</td>
    <td align="right">       0.65</td>
    <td align="right">-</td>
    <td align="right">    8794.06</td>
    <td align="right">      89.19</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2</td>
    <td align="right">EER [Btu/W-h] #2</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type #1</td>
    <td align="right">Standard Rated Net Cooling Capacity [W] #2</td>
    <td align="right">Standard Rated Net COP [W/W] #2,4</td>
    <td align="right">EER [Btu/W-h] #2,4</td>
    <td align="right">SEER User [Btu/W-h] #2,3</td>
    <td align="right">SEER Standard [Btu/W-h] #2,3</td>
    <td align="right">IEER [Btu/W-h] #2</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4585.16</td>
    <td align="right">    8382.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   12587.63</td>
    <td align="right">   23012.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   69029.44</td>
    <td align="right">  126198.19</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   22685.82</td>
    <td align="right">   41473.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4108.44</td>
    <td align="right">    7510.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     750.32</td>
    <td align="right">    1371.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   18595.28</td>
    <td align="right">   33995.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15007.69</td>
    <td align="right">   27436.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6725.80</td>
    <td align="right">   12295.97</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     750.32</td>
    <td align="right">    1371.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16107.96</td>
    <td align="right">   29448.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4079.64</td>
    <td align="right">    7458.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4187.77</td>
    <td align="right">    7656.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7337.68</td>
    <td align="right">   13414.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2798.39</td>
    <td align="right">    5115.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20108.68</td>
    <td align="right">   36762.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15040.04</td>
    <td align="right">   27495.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5867.25</td>
    <td align="right">   10726.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5715.74</td>
    <td align="right">   10449.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10280.41</td>
    <td align="right">   18794.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4361.30</td>
    <td align="right">    7973.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20108.68</td>
    <td align="right">   36762.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4079.64</td>
    <td align="right">    7458.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4187.77</td>
    <td align="right">    7656.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20108.68</td>
    <td align="right">   36762.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15040.04</td>
    <td align="right">   27495.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6305.37</td>
    <td align="right">   11527.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2798.39</td>
    <td align="right">    5115.96</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   11995.00</td>
    <td align="right">   21929.01</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    6314.94</td>
    <td align="right">   11544.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7966.59</td>
    <td align="right">   14564.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7760.88</td>
    <td align="right">   14188.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20108.68</td>
    <td align="right">   36762.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5102.20</td>
    <td align="right">    9327.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5237.44</td>
    <td align="right">    9574.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16884.59</td>
    <td align="right">   30868.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13824.68</td>
    <td align="right">   25273.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5338.12</td>
    <td align="right">    9759.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   13658.66</td>
    <td align="right">   24970.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5533.49</td>
    <td align="right">   10116.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5867.25</td>
    <td align="right">   10726.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7470.68</td>
    <td align="right">   13657.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16884.59</td>
    <td align="right">   30868.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15900.75</td>
    <td align="right">   29069.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15900.75</td>
    <td align="right">   29069.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15040.04</td>
    <td align="right">   27495.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   15040.04</td>
    <td align="right">   27495.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9176.89</td>
    <td align="right">   16777.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3775.96</td>
    <td align="right">    6903.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9176.89</td>
    <td align="right">   16777.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    3775.21</td>
    <td align="right">    6901.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5237.44</td>
    <td align="right">    9574.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8187.62</td>
    <td align="right">   14968.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20108.68</td>
    <td align="right">   36762.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   20108.68</td>
    <td align="right">   36762.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5102.20</td>
    <td align="right">    9327.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    5237.44</td>
    <td align="right">    9574.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   14609.69</td>
    <td align="right">   26709.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   14609.69</td>
    <td align="right">   26709.13</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">DHW LOOP</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.51</td>
    <td align="right">      73.08</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.17</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.09</td>
    <td align="right">      13.24</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">      10.17</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.50</td>
    <td align="right">      71.21</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.21</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.69</td>
    <td align="right">      98.91</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.79</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       2.06</td>
    <td align="right">     294.54</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       2.99</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.76</td>
    <td align="right">     108.93</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.69</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.26</td>
    <td align="right">      37.82</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.46</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.15</td>
    <td align="right">      20.74</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       7.56</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.13</td>
    <td align="right">     161.14</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.35</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.44</td>
    <td align="right">      63.57</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.39</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.80</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      15.62</td>
    <td align="right">     156.25</td>
    <td align="right">       1.00</td>
    <td align="right">       9.56</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.18</td>
    <td align="right">      26.29</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       6.59</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.15</td>
    <td align="right">      21.14</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       7.48</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.13</td>
    <td align="right">     161.44</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.35</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.09</td>
    <td align="right">      12.46</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">      10.62</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.34</td>
    <td align="right">      48.40</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.89</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.28</td>
    <td align="right">      39.83</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.33</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.76</td>
    <td align="right">     108.03</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.70</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.25</td>
    <td align="right">      35.48</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.63</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.59</td>
    <td align="right">      84.97</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.97</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.97</td>
    <td align="right">     139.06</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.46</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.35</td>
    <td align="right">      49.64</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.83</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.44</td>
    <td align="right">      62.61</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.41</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.78</td>
    <td align="right">     111.78</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.66</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.27</td>
    <td align="right">      39.09</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.37</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.59</td>
    <td align="right">      83.63</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.99</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.33</td>
    <td align="right">      46.92</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.95</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.26</td>
    <td align="right">      36.98</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.52</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.61</td>
    <td align="right">      86.69</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.95</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.06</td>
    <td align="right">     152.00</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.39</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.44</td>
    <td align="right">      63.40</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.39</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) AUG</td>
    <td align="right">8/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.19</td>
    <td align="right">      27.02</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       6.49</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.83</td>
    <td align="right">     117.95</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.61</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.40</td>
    <td align="right">      57.35</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.56</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.49</td>
    <td align="right">      70.26</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.23</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.62</td>
    <td align="right">      88.03</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.93</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.60</td>
    <td align="right">      85.04</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.97</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.40</td>
    <td align="right">      57.66</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.55</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.32</td>
    <td align="right">      45.37</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.02</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.51</td>
    <td align="right">      73.50</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.17</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.16</td>
    <td align="right">     166.17</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.33</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.40</td>
    <td align="right">      57.26</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.56</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.01</td>
    <td align="right">     143.65</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.44</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.37</td>
    <td align="right">      53.13</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.70</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.35</td>
    <td align="right">      49.89</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.82</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.60</td>
    <td align="right">      86.33</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.95</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.51</td>
    <td align="right">      72.52</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.18</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.01</td>
    <td align="right">     144.79</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.43</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.99</td>
    <td align="right">     140.91</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.45</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.96</td>
    <td align="right">     137.30</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.47</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.97</td>
    <td align="right">     138.50</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.47</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.67</td>
    <td align="right">      95.54</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.83</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.26</td>
    <td align="right">      36.56</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.55</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.71</td>
    <td align="right">     101.97</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.76</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.26</td>
    <td align="right">      36.88</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       5.52</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.34</td>
    <td align="right">      47.97</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.90</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.71</td>
    <td align="right">     101.86</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.76</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.62</td>
    <td align="right">      88.05</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.93</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.62</td>
    <td align="right">      88.58</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.92</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.41</td>
    <td align="right">      59.19</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.50</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.33</td>
    <td align="right">      47.18</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       4.94</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.60</td>
    <td align="right">     125.00</td>
    <td align="right">       0.10</td>
    <td align="right">      20.83</td>
    <td align="right">     208.33</td>
    <td align="right">       1.00</td>
    <td align="right">       7.17</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       1.01</td>
    <td align="right">     144.23</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.43</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">       0.70</td>
    <td align="right">     100.00</td>
    <td align="right">       0.91</td>
    <td align="right">     130.52</td>
    <td align="right">     142.86</td>
    <td align="right">       1.00</td>
    <td align="right">       3.52</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       2.73</td>
    <td align="right">    4133.64</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       2.73</td>
    <td align="right">    4133.64</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.14</td>
    <td align="right">    4764.57</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.14</td>
    <td align="right">    4764.57</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.31</td>
    <td align="right">    5009.99</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.31</td>
    <td align="right">    5009.99</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.49</td>
    <td align="right">    5290.16</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.49</td>
    <td align="right">    5290.16</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       2.37</td>
    <td align="right">    3584.13</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.93</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       2.37</td>
    <td align="right">    3584.13</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.93</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU EXTRACT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.28</td>
    <td align="right">    4973.58</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.99</td>
    <td align="right">    1500.00</td>
    <td align="right">       3.28</td>
    <td align="right">    4973.58</td>
    <td align="right">    1515.15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">General</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">CHW LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">  200000.00</td>
    <td align="right">   0.102347</td>
    <td align="right">   29158.55</td>
    <td align="right">  284900.28</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CHW LOOP</td>
    <td align="right">CHW LOOP SUPPLY SIDE INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   20000.00</td>
    <td align="right">   0.031802</td>
    <td align="right">     906.04</td>
    <td align="right">   28490.03</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">DHW LOOP</td>
    <td align="right">DHW LOOP SUPPLY SIDE INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">CONDENSER LOOP SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Continuous</td>
    <td align="right">  150000.00</td>
    <td align="right">   0.090834</td>
    <td align="right">   19409.04</td>
    <td align="right">  213675.21</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">CONDENSER LOOP</td>
    <td align="right">CONDENSER LOOP SUPPLY SIDE INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">      68.69</td>
    <td align="right"> 5651008.34</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">CHILLER</td>
    <td align="right">Chiller:ConstantCOP</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.44</td>
    <td align="right">       6.67</td>
    <td align="right">      29.44</td>
    <td align="right">       6.67</td>
    <td align="right">   -0.10E+09</td>
    <td align="right">-99988800.10</td>
    <td align="right">CHW LOOP</td>
    <td align="right">CHILLER CHW LOOP SUPPLY SIDE BRANCH</td>
    <td align="right">CONDENSER LOOP</td>
    <td align="right">CHILLER CONDENSER LOOP DEMAND SIDE BRANCH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CHILLER 1</td>
    <td align="right">Chiller:ConstantCOP</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.44</td>
    <td align="right">       6.67</td>
    <td align="right">      29.44</td>
    <td align="right">       6.67</td>
    <td align="right">   -0.10E+09</td>
    <td align="right">-99988800.10</td>
    <td align="right">CHW LOOP</td>
    <td align="right">CHILLER 1 CHW LOOP SUPPLY SIDE BRANCH</td>
    <td align="right">CONDENSER LOOP</td>
    <td align="right">CHILLER 1 CONDENSER LOOP DEMAND SIDE BRANCH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CHILLER 2</td>
    <td align="right">Chiller:ConstantCOP</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">  525091.84</td>
    <td align="right">       5.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      29.44</td>
    <td align="right">       6.67</td>
    <td align="right">      29.44</td>
    <td align="right">       6.67</td>
    <td align="right">   -0.10E+09</td>
    <td align="right">-99988800.10</td>
    <td align="right">CHW LOOP</td>
    <td align="right">CHILLER 2 CHW LOOP SUPPLY SIDE BRANCH</td>
    <td align="right">CONDENSER LOOP</td>
    <td align="right">CHILLER 2 CONDENSER LOOP DEMAND SIDE BRANCH</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHW LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DHW LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CONDENSER LOOP</td>
    <td align="right">CondenserLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4060.04</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6288.62</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1138.93</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">       0.12</td>
    <td align="right">       0.13</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6126.02</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">       0.13</td>
    <td align="right">       0.34</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8508.11</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">       0.43</td>
    <td align="right">       1.89</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25325.24</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">       0.15</td>
    <td align="right">       0.62</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9373.48</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.11</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3253.93</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1784.93</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">       0.41</td>
    <td align="right">       0.51</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13866.80</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">       0.15</td>
    <td align="right">       0.41</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5469.40</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">       0.07</td>
    <td align="right">       0.18</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2251.55</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.02</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1818.70</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">       0.18</td>
    <td align="right">       0.44</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13890.51</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1072.06</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.11</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4164.75</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">       0.05</td>
    <td align="right">       0.11</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3427.47</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.08</td>
    <td align="right">       0.20</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9294.03</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       0.04</td>
    <td align="right">       0.08</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3052.78</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.55</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7308.20</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.17</td>
    <td align="right">       0.41</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11965.61</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.08</td>
    <td align="right">       0.16</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4271.27</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.16</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5387.23</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.11</td>
    <td align="right">       0.28</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9618.52</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.06</td>
    <td align="right">       0.12</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3364.22</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.55</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7192.84</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">       0.17</td>
    <td align="right">       0.41</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13079.55</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.11</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4037.63</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">       0.05</td>
    <td align="right">       0.11</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3182.58</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.55</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7455.91</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       0.07</td>
    <td align="right">       0.17</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5455.26</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       0.04</td>
    <td align="right">       0.08</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2325.05</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.13</td>
    <td align="right">       0.33</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10150.07</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">       0.08</td>
    <td align="right">       0.17</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4933.80</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.10</td>
    <td align="right">       0.22</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6044.76</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">       0.10</td>
    <td align="right">       0.21</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7574.66</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.55</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7313.99</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">       0.16</td>
    <td align="right">       0.40</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12411.31</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">       0.16</td>
    <td align="right">       0.40</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11230.93</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4961.48</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3904.49</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.46</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6321.52</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.15</td>
    <td align="right">       0.38</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14299.33</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">       0.07</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4927.10</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       0.15</td>
    <td align="right">       0.37</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12361.42</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">       0.07</td>
    <td align="right">       0.15</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4570.56</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">       0.08</td>
    <td align="right">       0.16</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4293.41</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">       0.10</td>
    <td align="right">       0.20</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7428.48</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.46</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6237.10</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">       0.18</td>
    <td align="right">       0.44</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12459.52</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">       0.18</td>
    <td align="right">       0.44</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12125.44</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.17</td>
    <td align="right">       0.41</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11815.04</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">       0.17</td>
    <td align="right">       0.41</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11918.44</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.10</td>
    <td align="right">       0.25</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8221.29</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       0.05</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3146.37</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.10</td>
    <td align="right">       0.25</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8775.04</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.05</td>
    <td align="right">       0.10</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3173.47</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4127.80</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">       0.11</td>
    <td align="right">       0.22</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8765.09</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.55</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7572.49</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.55</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7617.94</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5093.32</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT ADU</td>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.07</td>
    <td align="right">       0.14</td>
    <td align="right">      14.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4060.04</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">AIR LOOP 2 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU HEAT RECOVERY DEVICE</td>
    <td align="right">AIR LOOP AHU HEAT RECOVERY DEVICE</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">AIR LOOP 3 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">AIR LOOP 4 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">AIR LOOP 5 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">AIR LOOP 6 AHU HEAT RECOVERY DEVICE</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">    1635.73</td>
    <td align="right">    1881.09</td>
    <td align="right">       7.92</td>
    <td align="right">      0.133</td>
    <td align="right">      0.153</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">    5326.97</td>
    <td align="right">    6126.02</td>
    <td align="right">      40.25</td>
    <td align="right">      0.433</td>
    <td align="right">      0.498</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01449</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.125</td>
    <td align="right">     -14.98</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">    7398.36</td>
    <td align="right">    8508.11</td>
    <td align="right">      49.40</td>
    <td align="right">      0.602</td>
    <td align="right">      0.692</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01346</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.344</td>
    <td align="right">     -41.15</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">   22021.95</td>
    <td align="right">   25325.24</td>
    <td align="right">      44.92</td>
    <td align="right">      1.793</td>
    <td align="right">      2.062</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 13:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01416</td>
    <td align="right">      32.91</td>
    <td align="right">    0.01959</td>
    <td align="right">      1.889</td>
    <td align="right">    -214.86</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">    8150.86</td>
    <td align="right">    9373.48</td>
    <td align="right">      47.04</td>
    <td align="right">      0.663</td>
    <td align="right">      0.763</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01070</td>
    <td align="right">      31.66</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">    2829.51</td>
    <td align="right">    3253.93</td>
    <td align="right">      27.54</td>
    <td align="right">      0.230</td>
    <td align="right">      0.265</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01069</td>
    <td align="right">      32.80</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">    1552.11</td>
    <td align="right">    1784.93</td>
    <td align="right">      20.52</td>
    <td align="right">      0.126</td>
    <td align="right">      0.145</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01244</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">   12058.09</td>
    <td align="right">   13866.80</td>
    <td align="right">      25.93</td>
    <td align="right">      0.981</td>
    <td align="right">      1.128</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01086</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.509</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">    4756.00</td>
    <td align="right">    5469.40</td>
    <td align="right">      27.45</td>
    <td align="right">      0.387</td>
    <td align="right">      0.445</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01183</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.411</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">    1957.87</td>
    <td align="right">    2251.55</td>
    <td align="right">      25.21</td>
    <td align="right">      0.159</td>
    <td align="right">      0.184</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01205</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.184</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">    1581.48</td>
    <td align="right">    1818.70</td>
    <td align="right">      20.91</td>
    <td align="right">      0.129</td>
    <td align="right">      0.148</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01242</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">   12078.70</td>
    <td align="right">   13890.51</td>
    <td align="right">      59.50</td>
    <td align="right">      0.983</td>
    <td align="right">      1.130</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01007</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.441</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">    3621.52</td>
    <td align="right">    4164.75</td>
    <td align="right">      59.87</td>
    <td align="right">      0.295</td>
    <td align="right">      0.339</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00987</td>
    <td align="right">      32.08</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">    2980.41</td>
    <td align="right">    3427.47</td>
    <td align="right">      48.00</td>
    <td align="right">      0.242</td>
    <td align="right">      0.279</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01007</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">    8081.77</td>
    <td align="right">    9294.03</td>
    <td align="right">      87.40</td>
    <td align="right">      0.658</td>
    <td align="right">      0.756</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01066</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.201</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">    2654.59</td>
    <td align="right">    3052.78</td>
    <td align="right">      63.98</td>
    <td align="right">      0.216</td>
    <td align="right">      0.248</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01124</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.077</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">    6354.96</td>
    <td align="right">    7308.20</td>
    <td align="right">      84.01</td>
    <td align="right">      0.517</td>
    <td align="right">      0.595</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01068</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">   10404.87</td>
    <td align="right">   11965.61</td>
    <td align="right">      54.90</td>
    <td align="right">      0.846</td>
    <td align="right">      0.973</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01008</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">    3714.15</td>
    <td align="right">    4271.27</td>
    <td align="right">      42.70</td>
    <td align="right">      0.302</td>
    <td align="right">      0.347</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01011</td>
    <td align="right">      32.62</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.161</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">    4684.55</td>
    <td align="right">    5387.23</td>
    <td align="right">      55.28</td>
    <td align="right">      0.381</td>
    <td align="right">      0.438</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00999</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">    8363.93</td>
    <td align="right">    9618.52</td>
    <td align="right">      64.56</td>
    <td align="right">      0.680</td>
    <td align="right">      0.782</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00992</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.281</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">    2925.41</td>
    <td align="right">    3364.22</td>
    <td align="right">      45.24</td>
    <td align="right">      0.238</td>
    <td align="right">      0.274</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01005</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.119</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">    6254.65</td>
    <td align="right">    7192.84</td>
    <td align="right">      82.68</td>
    <td align="right">      0.509</td>
    <td align="right">      0.585</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01070</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">    3510.98</td>
    <td align="right">    4037.63</td>
    <td align="right">      58.05</td>
    <td align="right">      0.286</td>
    <td align="right">      0.328</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00994</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">    2767.47</td>
    <td align="right">    3182.58</td>
    <td align="right">      44.57</td>
    <td align="right">      0.225</td>
    <td align="right">      0.259</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01014</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">    6483.40</td>
    <td align="right">    7455.91</td>
    <td align="right">      85.71</td>
    <td align="right">      0.528</td>
    <td align="right">      0.607</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01064</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">   11373.53</td>
    <td align="right">   13079.55</td>
    <td align="right">      60.01</td>
    <td align="right">      0.925</td>
    <td align="right">      1.064</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00998</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">    4743.70</td>
    <td align="right">    5455.26</td>
    <td align="right">      59.70</td>
    <td align="right">      0.386</td>
    <td align="right">      0.444</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) AUG</td>
    <td align="right">8/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01002</td>
    <td align="right">      31.41</td>
    <td align="right">    0.01853</td>
    <td align="right">      0.173</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">    2021.78</td>
    <td align="right">    2325.05</td>
    <td align="right">      48.73</td>
    <td align="right">      0.164</td>
    <td align="right">      0.189</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01005</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.077</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">    8826.15</td>
    <td align="right">   10150.07</td>
    <td align="right">      58.39</td>
    <td align="right">      0.718</td>
    <td align="right">      0.826</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01001</td>
    <td align="right">      31.66</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.328</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">    4290.26</td>
    <td align="right">    4933.80</td>
    <td align="right">      45.82</td>
    <td align="right">      0.349</td>
    <td align="right">      0.401</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01004</td>
    <td align="right">      32.80</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.173</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">    5256.32</td>
    <td align="right">    6044.76</td>
    <td align="right">      44.50</td>
    <td align="right">      0.428</td>
    <td align="right">      0.492</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01006</td>
    <td align="right">      32.80</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.218</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">    6586.66</td>
    <td align="right">    7574.66</td>
    <td align="right">      57.24</td>
    <td align="right">      0.536</td>
    <td align="right">      0.616</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00994</td>
    <td align="right">      30.96</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.212</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">    6359.99</td>
    <td align="right">    7313.99</td>
    <td align="right">      84.07</td>
    <td align="right">      0.518</td>
    <td align="right">      0.595</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01068</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">    4314.33</td>
    <td align="right">    4961.48</td>
    <td align="right">      57.03</td>
    <td align="right">      0.351</td>
    <td align="right">      0.404</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00990</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.140</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">    3395.21</td>
    <td align="right">    3904.49</td>
    <td align="right">      43.72</td>
    <td align="right">      0.276</td>
    <td align="right">      0.318</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01016</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.143</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">    5496.97</td>
    <td align="right">    6321.52</td>
    <td align="right">      86.54</td>
    <td align="right">      0.447</td>
    <td align="right">      0.515</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01063</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.462</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">   12434.20</td>
    <td align="right">   14299.33</td>
    <td align="right">      71.37</td>
    <td align="right">      1.011</td>
    <td align="right">      1.163</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00983</td>
    <td align="right">      31.66</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.378</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">    4284.43</td>
    <td align="right">    4927.10</td>
    <td align="right">      54.13</td>
    <td align="right">      0.349</td>
    <td align="right">      0.401</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00996</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">   10749.06</td>
    <td align="right">   12361.42</td>
    <td align="right">      62.45</td>
    <td align="right">      0.874</td>
    <td align="right">      1.006</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00995</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.374</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">    3974.40</td>
    <td align="right">    4570.56</td>
    <td align="right">      48.44</td>
    <td align="right">      0.323</td>
    <td align="right">      0.372</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00998</td>
    <td align="right">      32.80</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.151</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">    3733.40</td>
    <td align="right">    4293.41</td>
    <td align="right">      42.92</td>
    <td align="right">      0.304</td>
    <td align="right">      0.349</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01010</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.161</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">    6459.54</td>
    <td align="right">    7428.48</td>
    <td align="right">      58.32</td>
    <td align="right">      0.525</td>
    <td align="right">      0.604</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00991</td>
    <td align="right">      31.40</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.204</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">    5423.56</td>
    <td align="right">    6237.10</td>
    <td align="right">      85.39</td>
    <td align="right">      0.441</td>
    <td align="right">      0.508</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01065</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.462</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">   10834.37</td>
    <td align="right">   12459.52</td>
    <td align="right">      54.07</td>
    <td align="right">      0.881</td>
    <td align="right">      1.014</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01009</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.435</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">   10543.86</td>
    <td align="right">   12125.44</td>
    <td align="right">      52.62</td>
    <td align="right">      0.858</td>
    <td align="right">      0.986</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01011</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.435</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">   10273.95</td>
    <td align="right">   11815.04</td>
    <td align="right">      54.20</td>
    <td align="right">      0.836</td>
    <td align="right">      0.961</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01009</td>
    <td align="right">      31.66</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">   10363.86</td>
    <td align="right">   11918.44</td>
    <td align="right">      54.68</td>
    <td align="right">      0.843</td>
    <td align="right">      0.970</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01008</td>
    <td align="right">      31.36</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">    7148.95</td>
    <td align="right">    8221.29</td>
    <td align="right">      61.82</td>
    <td align="right">      0.582</td>
    <td align="right">      0.669</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00996</td>
    <td align="right">      31.66</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.251</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">    2735.97</td>
    <td align="right">    3146.37</td>
    <td align="right">      48.87</td>
    <td align="right">      0.223</td>
    <td align="right">      0.256</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00997</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">    7630.47</td>
    <td align="right">    8775.04</td>
    <td align="right">      65.98</td>
    <td align="right">      0.621</td>
    <td align="right">      0.714</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00991</td>
    <td align="right">      31.36</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.251</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">    2759.54</td>
    <td align="right">    3173.47</td>
    <td align="right">      49.30</td>
    <td align="right">      0.224</td>
    <td align="right">      0.258</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01004</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">    3589.39</td>
    <td align="right">    4127.80</td>
    <td align="right">      46.22</td>
    <td align="right">      0.292</td>
    <td align="right">      0.336</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01010</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.143</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">    7621.82</td>
    <td align="right">    8765.09</td>
    <td align="right">      62.79</td>
    <td align="right">      0.620</td>
    <td align="right">      0.713</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00982</td>
    <td align="right">      31.78</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.224</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">    6584.77</td>
    <td align="right">    7572.49</td>
    <td align="right">      87.05</td>
    <td align="right">      0.536</td>
    <td align="right">      0.616</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01062</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">    6624.30</td>
    <td align="right">    7617.94</td>
    <td align="right">      87.57</td>
    <td align="right">      0.539</td>
    <td align="right">      0.620</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01061</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">    4428.97</td>
    <td align="right">    5093.32</td>
    <td align="right">      58.55</td>
    <td align="right">      0.360</td>
    <td align="right">      0.414</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00988</td>
    <td align="right">      32.85</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.140</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">    3530.47</td>
    <td align="right">    4060.04</td>
