    <td align="right">      45.47</td>
    <td align="right">      0.287</td>
    <td align="right">      0.330</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01011</td>
    <td align="right">      32.08</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.143</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">   10792.45</td>
    <td align="right">   12411.31</td>
    <td align="right">      58.62</td>
    <td align="right">      0.878</td>
    <td align="right">      1.010</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01001</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.400</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">    9766.02</td>
    <td align="right">   11230.93</td>
    <td align="right">      53.04</td>
    <td align="right">      0.794</td>
    <td align="right">      0.914</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01011</td>
    <td align="right">      31.96</td>
    <td align="right">    0.01836</td>
    <td align="right">      0.400</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">    2811.79</td>
    <td align="right">    3233.56</td>
    <td align="right">       9.14</td>
    <td align="right">      0.229</td>
    <td align="right">      0.263</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">    5468.37</td>
    <td align="right">    6288.62</td>
    <td align="right">      10.93</td>
    <td align="right">      0.445</td>
    <td align="right">      0.512</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01409</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">     990.37</td>
    <td align="right">    1138.93</td>
    <td align="right">       9.43</td>
    <td align="right">      0.081</td>
    <td align="right">      0.093</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01504</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">     445.15</td>
    <td align="right">     511.92</td>
    <td align="right">      18.98</td>
    <td align="right">      0.036</td>
    <td align="right">      0.500</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.500</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">     932.23</td>
    <td align="right">    1072.06</td>
    <td align="right">      15.15</td>
    <td align="right">      0.076</td>
    <td align="right">      0.087</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01315</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">     413.92</td>
    <td align="right">     476.01</td>
    <td align="right">      22.07</td>
    <td align="right">      0.034</td>
    <td align="right">      0.039</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">     389.93</td>
    <td align="right">     448.42</td>
    <td align="right">      25.29</td>
    <td align="right">      0.032</td>
    <td align="right">      0.036</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      33.20</td>
    <td align="right">    0.01959</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">     598.97</td>
    <td align="right">     688.82</td>
    <td align="right">      22.80</td>
    <td align="right">      0.049</td>
    <td align="right">      0.056</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">     369.70</td>
    <td align="right">     425.15</td>
    <td align="right">      23.97</td>
    <td align="right">      0.030</td>
    <td align="right">      0.035</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">     412.63</td>
    <td align="right">     474.52</td>
    <td align="right">      22.01</td>
    <td align="right">      0.034</td>
    <td align="right">      0.039</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">     325.17</td>
    <td align="right">     373.95</td>
    <td align="right">      21.09</td>
    <td align="right">      0.026</td>
    <td align="right">      0.030</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">     327.40</td>
    <td align="right">     376.51</td>
    <td align="right">      21.23</td>
    <td align="right">      0.027</td>
    <td align="right">      0.031</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">     798.31</td>
    <td align="right">     918.06</td>
    <td align="right">      22.38</td>
    <td align="right">      0.065</td>
    <td align="right">      0.075</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">     513.51</td>
    <td align="right">     590.54</td>
    <td align="right">      21.90</td>
    <td align="right">      0.042</td>
    <td align="right">      0.048</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">     337.08</td>
    <td align="right">     387.64</td>
    <td align="right">      21.86</td>
    <td align="right">      0.027</td>
    <td align="right">      0.032</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">     330.75</td>
    <td align="right">     380.37</td>
    <td align="right">      21.45</td>
    <td align="right">      0.027</td>
    <td align="right">      0.031</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">     571.88</td>
    <td align="right">     657.66</td>
    <td align="right">      21.77</td>
    <td align="right">      0.047</td>
    <td align="right">      0.053</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">     370.05</td>
    <td align="right">     425.56</td>
    <td align="right">      24.01</td>
    <td align="right">      0.030</td>
    <td align="right">      0.035</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">     370.36</td>
    <td align="right">     425.91</td>
    <td align="right">      24.02</td>
    <td align="right">      0.030</td>
    <td align="right">      0.035</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">     573.76</td>
    <td align="right">     659.82</td>
    <td align="right">      24.47</td>
    <td align="right">      0.047</td>
    <td align="right">      0.054</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">     584.13</td>
    <td align="right">     671.75</td>
    <td align="right">      24.91</td>
    <td align="right">      0.048</td>
    <td align="right">      0.055</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      30.25</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.074</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.125</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01597</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.125</td>
    <td align="right">     -14.97</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.344</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01583</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.344</td>
    <td align="right">     -40.61</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.889</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01638</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      1.889</td>
    <td align="right">    -224.03</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.621</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01387</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.621</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.112</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01406</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01383</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.509</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01433</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.509</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.411</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01399</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.411</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.184</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01446</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.184</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01383</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01353</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.441</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.112</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01282</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.115</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01362</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.201</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01340</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.201</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.077</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01329</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.077</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.550</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01275</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01367</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.161</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01378</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.161</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.156</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01308</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.156</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.281</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01358</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.281</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.119</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01360</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.119</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.550</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01279</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.112</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01265</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.112</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.115</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01353</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.115</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.550</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01262</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01367</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.173</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01319</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.173</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.077</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01327</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.077</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.328</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01355</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.328</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.173</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01370</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.173</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.218</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01381</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.218</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.212</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01296</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.212</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.550</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01267</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.140</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01272</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.140</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.143</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01364</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.143</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01253</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.462</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01356</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.378</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.146</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01347</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.146</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.374</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01358</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.374</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.151</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01358</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.151</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.161</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01370</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.161</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.204</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01292</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.204</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.462</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01256</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.462</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.435</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01348</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.435</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.435</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01348</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.435</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01337</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01338</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.412</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01332</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.251</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.103</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01335</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01329</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.251</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.103</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01330</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.103</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.143</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01349</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.143</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.224</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01284</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.224</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.550</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01262</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.550</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01262</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.550</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.140</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01271</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.140</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.143</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01350</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.143</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.400</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01350</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.400</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.400</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01350</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.400</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.500</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:30:00</td>
    <td align="right">      20.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01892</td>
    <td align="right">      28.19</td>
    <td align="right">    0.01958</td>
    <td align="right">      0.500</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
    <td align="right">        0.0</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2</td>
    <td align="right">       3.86</td>
    <td align="right">       2.36</td>
    <td align="right">       2.36</td>
    <td align="right">       2.36</td>
    <td align="right">     2.7282</td>
    <td align="right">     2.3587</td>
    <td align="right">     2.7282</td>
    <td align="right">     0.8646</td>
    <td align="right">     0.8646</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP</td>
    <td align="right">       6.68</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">       3.14</td>
    <td align="right">     3.1446</td>
    <td align="right">     3.1446</td>
    <td align="right">     3.1446</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3</td>
    <td align="right">       6.68</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">       3.31</td>
    <td align="right">     3.3066</td>
    <td align="right">     3.3066</td>
    <td align="right">     3.3066</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4</td>
    <td align="right">       7.64</td>
    <td align="right">       3.49</td>
    <td align="right">       3.49</td>
    <td align="right">       3.49</td>
    <td align="right">     3.4915</td>
    <td align="right">     3.4915</td>
    <td align="right">     3.4915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5</td>
    <td align="right">       4.29</td>
    <td align="right">       2.32</td>
    <td align="right">       2.32</td>
    <td align="right">       2.32</td>
    <td align="right">     2.3655</td>
    <td align="right">     2.3184</td>
    <td align="right">     2.3655</td>
    <td align="right">     0.9801</td>
    <td align="right">     0.9801</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6</td>
    <td align="right">       6.86</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">       3.28</td>
    <td align="right">     3.2826</td>
    <td align="right">     3.2826</td>
    <td align="right">     3.2826</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT</td>
    <td align="right">  14334.958</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.511568</td>
    <td align="right"> 0.00093137</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">   14334.96</td>
    <td align="right">    6870.39</td>
    <td align="right">   0.511568</td>
    <td align="right">      24.11</td>
    <td align="right">      20.81</td>
    <td align="right"> 0.01408777</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01408777</td>
    <td align="right">    75.1304</td>
    <td align="right">    6288.62</td>
    <td align="right">       0.00</td>
    <td align="right">   14356.95</td>
    <td align="right">    6852.33</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XCORRIDOR FAN COIL UNIT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">  -999.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT</td>
    <td align="right">   2866.437</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.092650</td>
    <td align="right"> 0.00018624</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">    2866.44</td>
    <td align="right">    1251.81</td>
    <td align="right">   0.092650</td>
    <td align="right">      24.11</td>
    <td align="right">      21.48</td>
    <td align="right"> 0.01503986</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01503986</td>
    <td align="right">    80.0882</td>
    <td align="right">    1138.93</td>
    <td align="right">       0.00</td>
    <td align="right">    2871.38</td>
    <td align="right">    1260.62</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">  -999.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT</td>
    <td align="right">  14576.719</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.498500</td>
    <td align="right"> 0.00094708</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">   14576.72</td>
    <td align="right">    6710.62</td>
    <td align="right">   0.498500</td>
    <td align="right">      24.11</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.01448735</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01448735</td>
    <td align="right">    77.2298</td>
    <td align="right">    6126.02</td>
    <td align="right">       0.00</td>
    <td align="right">   14600.14</td>
    <td align="right">    6722.18</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XGYM FAN COIL UNIT</td>
    <td align="right">   4585.161</td>
    <td align="right">   4585.161</td>
    <td align="right">   0.125460</td>
    <td align="right"> 0.00022287</td>
    <td align="right">    316.121</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4585.16</td>
    <td align="right">    4585.16</td>
    <td align="right">   0.125460</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8160.35</td>
    <td align="right">    8160.35</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT</td>
    <td align="right">  18067.544</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.692337</td>
    <td align="right"> 0.00117388</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">   18067.54</td>
    <td align="right">    9251.78</td>
    <td align="right">   0.692337</td>
    <td align="right">      24.11</td>
    <td align="right">      20.35</td>
    <td align="right"> 0.01346079</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01346079</td>
    <td align="right">    71.8729</td>
    <td align="right">    8508.11</td>
    <td align="right">       0.00</td>
    <td align="right">   18093.58</td>
    <td align="right">    9155.44</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XSHOP FAN COIL UNIT</td>
    <td align="right">  12587.628</td>
    <td align="right">  12587.628</td>
    <td align="right">   0.344425</td>
    <td align="right"> 0.00061184</td>
    <td align="right">    867.846</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   12587.63</td>
    <td align="right">   12587.63</td>
    <td align="right">   0.344425</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   22402.59</td>
    <td align="right">   22402.59</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT</td>
    <td align="right">  58181.680</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.061758</td>
    <td align="right"> 0.00378018</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 13:00:00</td>
    <td align="right">   58181.68</td>
    <td align="right">   27681.70</td>
    <td align="right">   2.061758</td>
    <td align="right">      24.11</td>
    <td align="right">      20.86</td>
    <td align="right"> 0.01415580</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.90</td>
    <td align="right"> 0.01958533</td>
    <td align="right">      26.66</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01415580</td>
    <td align="right">    75.5237</td>
    <td align="right">   25325.24</td>
    <td align="right">       0.00</td>
    <td align="right">   58271.59</td>
    <td align="right">   27630.86</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">BASEMENT2:B1XCANTEEN FAN COIL UNIT</td>
    <td align="right">  69029.439</td>
    <td align="right">  69029.439</td>
    <td align="right">   1.888797</td>
    <td align="right"> 0.00335527</td>
    <td align="right">   4759.193</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   69029.44</td>
    <td align="right">   69029.44</td>
    <td align="right">   1.888797</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  122853.84</td>
    <td align="right">  122853.84</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT</td>
    <td align="right">  13463.505</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.762525</td>
    <td align="right"> 0.00087475</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">   13463.50</td>
    <td align="right">    9871.29</td>
    <td align="right">   0.762525</td>
    <td align="right">      24.11</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.01070422</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.66</td>
    <td align="right"> 0.01835806</td>
    <td align="right">      25.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01070422</td>
    <td align="right">    57.3905</td>
    <td align="right">    9373.48</td>
    <td align="right">       0.00</td>
    <td align="right">   13490.95</td>
    <td align="right">    9220.98</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXEXHIBITION:ZONE1 FAN COIL UNIT</td>
    <td align="right">  22685.815</td>
    <td align="right">  22685.815</td>
    <td align="right">   0.620734</td>
    <td align="right"> 0.00110267</td>
    <td align="right">   1564.060</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   22685.82</td>
    <td align="right">   22685.82</td>
    <td align="right">   0.620734</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   40374.65</td>
    <td align="right">   40374.65</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT</td>
    <td align="right">   4664.543</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.264751</td>
    <td align="right"> 0.00030306</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">    4664.54</td>
    <td align="right">    3426.32</td>
    <td align="right">   0.264751</td>
    <td align="right">      24.11</td>
    <td align="right">      18.24</td>
    <td align="right"> 0.01069227</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.80</td>
    <td align="right"> 0.01836028</td>
    <td align="right">      25.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01069227</td>
    <td align="right">    57.3310</td>
    <td align="right">    3253.93</td>
    <td align="right">       0.00</td>
    <td align="right">    4674.04</td>
    <td align="right">    3199.36</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXRECEPTION:ZONE1 FAN COIL UNIT</td>
    <td align="right">   4108.437</td>
    <td align="right">   4108.437</td>
    <td align="right">   0.112416</td>
    <td align="right"> 0.00019970</td>
    <td align="right">    283.254</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4108.44</td>
    <td align="right">    4108.44</td>
    <td align="right">   0.112416</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7311.91</td>
    <td align="right">    7311.91</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">   3337.834</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.145203</td>
    <td align="right"> 0.00021687</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">    3337.83</td>
    <td align="right">    1923.19</td>
    <td align="right">   0.145203</td>
    <td align="right">      24.11</td>
    <td align="right">      19.60</td>
    <td align="right"> 0.01244455</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01244455</td>
    <td align="right">    66.5399</td>
    <td align="right">    1784.93</td>
    <td align="right">       0.00</td>
    <td align="right">    3343.71</td>
    <td align="right">    1873.52</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXACCEEORYROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    750.324</td>
    <td align="right">    750.324</td>
    <td align="right">   0.020531</td>
    <td align="right"> 0.00003647</td>
    <td align="right">     51.731</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">     750.32</td>
    <td align="right">     750.32</td>
    <td align="right">   0.020531</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1335.37</td>
    <td align="right">    1335.37</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20467.050</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.128010</td>
    <td align="right"> 0.00132978</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   20467.05</td>
    <td align="right">   14641.47</td>
    <td align="right">   1.128010</td>
    <td align="right">      24.12</td>
    <td align="right">      18.37</td>
    <td align="right"> 0.01086337</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01086337</td>
    <td align="right">    58.2282</td>
    <td align="right">   13866.80</td>
    <td align="right">       0.00</td>
    <td align="right">   20509.69</td>
    <td align="right">   13745.05</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXHALL:ZONE1 FAN COIL UNIT</td>
    <td align="right">  18595.284</td>
    <td align="right">  18595.284</td>
    <td align="right">   0.508808</td>
    <td align="right"> 0.00090385</td>
    <td align="right">   1282.041</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   18595.28</td>
    <td align="right">   18595.28</td>
    <td align="right">   0.508808</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33094.60</td>
    <td align="right">   33094.60</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT</td>
    <td align="right">   9388.360</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.444972</td>
    <td align="right"> 0.00060998</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">    9388.36</td>
    <td align="right">    5853.53</td>
    <td align="right">   0.444972</td>
    <td align="right">      24.11</td>
    <td align="right">      19.13</td>
    <td align="right"> 0.01182795</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.85</td>
    <td align="right"> 0.01958520</td>
    <td align="right">      26.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01182795</td>
    <td align="right">    63.3036</td>
    <td align="right">    5469.40</td>
    <td align="right">       0.00</td>
    <td align="right">    9403.78</td>
    <td align="right">    5631.58</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXLECTUREHALL:ZONE2 FAN COIL UNIT</td>
    <td align="right">  15007.688</td>
    <td align="right">  15007.688</td>
    <td align="right">   0.410643</td>
    <td align="right"> 0.00072947</td>
    <td align="right">   1034.696</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15007.69</td>
    <td align="right">   15007.69</td>
    <td align="right">   0.410643</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26709.65</td>
    <td align="right">   26709.65</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT</td>
    <td align="right">   4006.014</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.184033</td>
    <td align="right"> 0.00026028</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">    4006.01</td>
    <td align="right">    2427.12</td>
    <td align="right">   0.184033</td>
    <td align="right">      24.11</td>
    <td align="right">      19.30</td>
    <td align="right"> 0.01204638</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.85</td>
    <td align="right"> 0.01958520</td>
    <td align="right">      26.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01204638</td>
    <td align="right">    64.4504</td>
    <td align="right">    2251.55</td>
    <td align="right">       0.00</td>
    <td align="right">    4012.75</td>
    <td align="right">    2346.07</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT</td>
    <td align="right">   6725.798</td>
    <td align="right">   6725.798</td>
    <td align="right">   0.184033</td>
    <td align="right"> 0.00032692</td>
    <td align="right">    463.706</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    6725.80</td>
    <td align="right">    6725.80</td>
    <td align="right">   0.184033</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11970.11</td>
    <td align="right">   11970.11</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">   3390.640</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.147950</td>
    <td align="right"> 0.00022030</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">    3390.64</td>
    <td align="right">    1959.12</td>
    <td align="right">   0.147950</td>
    <td align="right">      24.11</td>
    <td align="right">      19.58</td>
    <td align="right"> 0.01242173</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01242173</td>
    <td align="right">    66.4203</td>
    <td align="right">    1818.70</td>
    <td align="right">       0.00</td>
    <td align="right">    3396.59</td>
    <td align="right">    1907.71</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXACCESSORYROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">    750.324</td>
    <td align="right">    750.324</td>
    <td align="right">   0.020531</td>
    <td align="right"> 0.00003647</td>
    <td align="right">     51.731</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">     750.32</td>
    <td align="right">     750.32</td>
    <td align="right">   0.020531</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1335.37</td>
    <td align="right">    1335.37</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT</td>
    <td align="right">  17773.447</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.130063</td>
    <td align="right"> 0.00115477</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">   17773.45</td>
    <td align="right">   14456.42</td>
    <td align="right">   1.130063</td>
    <td align="right">      24.12</td>
    <td align="right">      17.74</td>
    <td align="right"> 0.01007458</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.96</td>
    <td align="right"> 0.01958147</td>
    <td align="right">      26.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01007458</td>
    <td align="right">    54.0678</td>
    <td align="right">   13890.51</td>
    <td align="right">       0.00</td>
    <td align="right">   17807.07</td>
    <td align="right">   13203.50</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXOFFICE:ZONE1 FAN COIL UNIT</td>
    <td align="right">  16107.961</td>
    <td align="right">  16107.961</td>
    <td align="right">   0.440749</td>
    <td align="right"> 0.00078295</td>
    <td align="right">   1110.554</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   16107.96</td>
    <td align="right">   16107.96</td>
    <td align="right">   0.440749</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28667.84</td>
    <td align="right">   28667.84</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">   2192.159</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.087211</td>
    <td align="right"> 0.00014243</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">    2192.16</td>
    <td align="right">    1162.73</td>
    <td align="right">   0.087211</td>
    <td align="right">      24.11</td>
    <td align="right">      20.12</td>
    <td align="right"> 0.01314596</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.25</td>
    <td align="right"> 0.01958007</td>
    <td align="right">      26.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01314596</td>
    <td align="right">    70.2120</td>
    <td align="right">    1072.06</td>
    <td align="right">       0.00</td>
    <td align="right">    2196.40</td>
    <td align="right">    1146.03</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">1FXSERVICEROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   0.000000</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      1.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">  -999.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   5112.769</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.338788</td>
    <td align="right"> 0.00033219</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">    5112.77</td>
    <td align="right">    4314.30</td>
    <td align="right">   0.338788</td>
    <td align="right">      24.12</td>
    <td align="right">      17.57</td>
    <td align="right"> 0.00986676</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.08</td>
    <td align="right"> 0.01958368</td>
    <td align="right">      26.46</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00986676</td>
    <td align="right">    52.9697</td>
    <td align="right">    4164.75</td>
    <td align="right">       0.00</td>
    <td align="right">    5122.25</td>
    <td align="right">    3906.71</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   4079.635</td>
    <td align="right">   4079.635</td>
    <td align="right">   0.111628</td>
    <td align="right"> 0.00019830</td>
    <td align="right">    281.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4079.64</td>
    <td align="right">    4079.64</td>
    <td align="right">   0.111628</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7260.65</td>
    <td align="right">    7260.65</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   4382.457</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.278811</td>
    <td align="right"> 0.00028474</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    4382.46</td>
    <td align="right">    3566.50</td>
    <td align="right">   0.278811</td>
    <td align="right">      24.12</td>
    <td align="right">      17.74</td>
    <td align="right"> 0.01007146</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01007146</td>
    <td align="right">    54.0512</td>
    <td align="right">    3427.47</td>
    <td align="right">       0.00</td>
    <td align="right">    4390.75</td>
    <td align="right">    3256.99</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   4187.775</td>
    <td align="right">   4187.775</td>
    <td align="right">   0.114587</td>
    <td align="right"> 0.00020355</td>
    <td align="right">    288.724</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4187.77</td>
    <td align="right">    4187.77</td>
    <td align="right">   0.114587</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7453.11</td>
    <td align="right">    7453.11</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">  13239.958</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.756179</td>
    <td align="right"> 0.00086023</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">   13239.96</td>
    <td align="right">    9779.98</td>
    <td align="right">   0.756179</td>
    <td align="right">      24.11</td>
    <td align="right">      18.21</td>
    <td align="right"> 0.01065662</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.20</td>
    <td align="right"> 0.01835911</td>
    <td align="right">      25.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01065662</td>
    <td align="right">    57.1442</td>
    <td align="right">    9294.03</td>
    <td align="right">       0.00</td>
    <td align="right">   13266.77</td>
    <td align="right">    9121.61</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">   7337.685</td>
    <td align="right">   7337.685</td>
    <td align="right">   0.200775</td>
    <td align="right"> 0.00035666</td>
    <td align="right">    505.892</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    7337.68</td>
    <td align="right">    7337.68</td>
    <td align="right">   0.200775</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13059.11</td>
    <td align="right">   13059.11</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   4793.521</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.248365</td>
    <td align="right"> 0.00031144</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    4793.52</td>
    <td align="right">    3241.86</td>
    <td align="right">   0.248365</td>
    <td align="right">      24.11</td>
    <td align="right">      18.67</td>
    <td align="right"> 0.01124128</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01124128</td>
    <td align="right">    60.2229</td>
    <td align="right">    3052.78</td>
    <td align="right">       0.00</td>
    <td align="right">    4801.00</td>
    <td align="right">    3074.65</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   2798.391</td>
    <td align="right">   2798.391</td>
    <td align="right">   0.076570</td>
    <td align="right"> 0.00013602</td>
    <td align="right">    192.933</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    2798.39</td>
    <td align="right">    2798.39</td>
    <td align="right">   0.076570</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4980.38</td>
    <td align="right">    4980.38</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10447.335</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.594818</td>
    <td align="right"> 0.00067878</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">   10447.34</td>
    <td align="right">    7693.74</td>
    <td align="right">   0.594818</td>
    <td align="right">      24.11</td>
    <td align="right">      18.22</td>
    <td align="right"> 0.01067555</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01067555</td>
    <td align="right">    57.2526</td>
    <td align="right">    7308.20</td>
    <td align="right">       0.00</td>
    <td align="right">   10468.55</td>
    <td align="right">    7180.17</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20108.681</td>
    <td align="right">  20108.681</td>
    <td align="right">   0.550218</td>
    <td align="right"> 0.00097741</td>
    <td align="right">   1386.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   20108.68</td>
    <td align="right">   20108.68</td>
    <td align="right">   0.550218</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35788.04</td>
    <td align="right">   35788.04</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT</td>
    <td align="right">  15315.949</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.973387</td>
    <td align="right"> 0.00099511</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">   15315.95</td>
    <td align="right">   12452.61</td>
    <td align="right">   0.973387</td>
    <td align="right">      24.12</td>
    <td align="right">      17.74</td>
    <td align="right"> 0.01007686</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.20</td>
    <td align="right"> 0.01835911</td>
    <td align="right">      25.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01007686</td>
    <td align="right">    54.0802</td>
    <td align="right">   11965.61</td>
    <td align="right">       0.00</td>
    <td align="right">   15344.93</td>
    <td align="right">   11374.38</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXAC:OFFICE FAN COIL UNIT</td>
    <td align="right">  15040.043</td>
    <td align="right">  15040.043</td>
    <td align="right">   0.411529</td>
    <td align="right"> 0.00073104</td>
    <td align="right">   1036.927</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15040.04</td>
    <td align="right">   15040.04</td>
    <td align="right">   0.411529</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26767.23</td>
    <td align="right">   26767.23</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">   5499.047</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.347484</td>
    <td align="right"> 0.00035728</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 15:30:00</td>
    <td align="right">    5499.05</td>
    <td align="right">    4447.99</td>
    <td align="right">   0.347484</td>
    <td align="right">      24.11</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.01010660</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.62</td>
    <td align="right"> 0.01835993</td>
    <td align="right">      25.89</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01010660</td>
    <td align="right">    54.2386</td>
    <td align="right">    4271.27</td>
    <td align="right">       0.00</td>
    <td align="right">    5509.48</td>
    <td align="right">    4067.63</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">   5867.248</td>
    <td align="right">   5867.248</td>
    <td align="right">   0.160541</td>
    <td align="right"> 0.00028519</td>
    <td align="right">    404.514</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5867.25</td>
    <td align="right">    5867.25</td>
    <td align="right">   0.160541</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10442.12</td>
    <td align="right">   10442.12</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   6779.087</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.438271</td>
    <td align="right"> 0.00044045</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">    6779.09</td>
    <td align="right">    5596.48</td>
    <td align="right">   0.438271</td>
    <td align="right">      24.12</td>
    <td align="right">      17.67</td>
    <td align="right"> 0.00998965</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.96</td>
    <td align="right"> 0.01958147</td>
    <td align="right">      26.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00998965</td>
    <td align="right">    53.6189</td>
    <td align="right">    5387.23</td>
    <td align="right">       0.00</td>
    <td align="right">    6791.80</td>
    <td align="right">    5093.93</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   5715.743</td>
    <td align="right">   5715.743</td>
    <td align="right">   0.156395</td>
    <td align="right"> 0.00027782</td>
    <td align="right">    394.068</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5715.74</td>
    <td align="right">    5715.74</td>
    <td align="right">   0.156395</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10172.49</td>
    <td align="right">   10172.49</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT</td>
    <td align="right">  11939.915</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.782454</td>
    <td align="right"> 0.00077576</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">   11939.91</td>
    <td align="right">    9976.36</td>
    <td align="right">   0.782454</td>
    <td align="right">      24.12</td>
    <td align="right">      17.62</td>
    <td align="right"> 0.00992176</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.20</td>
    <td align="right"> 0.01835911</td>
    <td align="right">      25.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00992176</td>
    <td align="right">    53.2609</td>
    <td align="right">    9618.52</td>
    <td align="right">       0.00</td>
    <td align="right">   11962.16</td>
    <td align="right">    9054.95</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT</td>
    <td align="right">  10280.410</td>
    <td align="right">  10280.410</td>
    <td align="right">   0.281295</td>
    <td align="right"> 0.00049969</td>
    <td align="right">    708.777</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   10280.41</td>
    <td align="right">   10280.41</td>
    <td align="right">   0.281295</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18296.36</td>
    <td align="right">   18296.36</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT</td>
    <td align="right">   4281.694</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.273665</td>
    <td align="right"> 0.00027819</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">    4281.69</td>
    <td align="right">    3498.92</td>
    <td align="right">   0.273665</td>
    <td align="right">      24.12</td>
    <td align="right">      17.72</td>
    <td align="right"> 0.01004774</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01004774</td>
    <td align="right">    53.9257</td>
    <td align="right">    3364.22</td>
    <td align="right">       0.00</td>
    <td align="right">    4289.77</td>
    <td align="right">    3192.25</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXOFFICEXLABQ1:LAB FAN COIL UNIT</td>
    <td align="right">   4361.303</td>
    <td align="right">   4361.303</td>
    <td align="right">   0.119335</td>
    <td align="right"> 0.00021199</td>
    <td align="right">    300.687</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4361.30</td>
    <td align="right">    4361.30</td>
    <td align="right">   0.119335</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7761.95</td>
    <td align="right">    7761.95</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10328.801</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.585430</td>
    <td align="right"> 0.00067108</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">   10328.80</td>
    <td align="right">    7575.64</td>
    <td align="right">   0.585430</td>
    <td align="right">      24.11</td>
    <td align="right">      18.24</td>
    <td align="right"> 0.01070140</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01070140</td>
    <td align="right">    57.3889</td>
    <td align="right">    7192.84</td>
    <td align="right">       0.00</td>
    <td align="right">   10349.84</td>
    <td align="right">    7075.85</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20108.681</td>
    <td align="right">  20108.681</td>
    <td align="right">   0.550218</td>
    <td align="right"> 0.00097741</td>
    <td align="right">   1386.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   20108.68</td>
    <td align="right">   20108.68</td>
    <td align="right">   0.550218</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35788.04</td>
    <td align="right">   35788.04</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   5029.359</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.328474</td>
    <td align="right"> 0.00032677</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">    5029.36</td>
    <td align="right">    4189.72</td>
    <td align="right">   0.328474</td>
    <td align="right">      24.12</td>
    <td align="right">      17.63</td>
    <td align="right"> 0.00993856</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.96</td>
    <td align="right"> 0.01958147</td>
    <td align="right">      26.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00993856</td>
    <td align="right">    53.3490</td>
    <td align="right">    4037.63</td>
    <td align="right">       0.00</td>
    <td align="right">    5038.75</td>
    <td align="right">    3805.44</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   4079.635</td>
    <td align="right">   4079.635</td>
    <td align="right">   0.111628</td>
    <td align="right"> 0.00019830</td>
    <td align="right">    281.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4079.64</td>
    <td align="right">    4079.64</td>
    <td align="right">   0.111628</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7260.65</td>
    <td align="right">    7260.65</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   4122.339</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.258891</td>
    <td align="right"> 0.00026784</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    4122.34</td>
    <td align="right">    3316.29</td>
    <td align="right">   0.258891</td>
    <td align="right">      24.12</td>
    <td align="right">      17.79</td>
    <td align="right"> 0.01013830</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01013830</td>
    <td align="right">    54.4042</td>
    <td align="right">    3182.58</td>
    <td align="right">       0.00</td>
    <td align="right">    4130.19</td>
    <td align="right">    3036.48</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   4187.775</td>
    <td align="right">   4187.775</td>
    <td align="right">   0.114587</td>
    <td align="right"> 0.00020355</td>
    <td align="right">    288.724</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    4187.77</td>
    <td align="right">    4187.77</td>
    <td align="right">   0.114587</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7453.11</td>
    <td align="right">    7453.11</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10600.908</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.606840</td>
    <td align="right"> 0.00068876</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">   10600.91</td>
    <td align="right">    7845.06</td>
    <td align="right">   0.606840</td>
    <td align="right">      24.11</td>
    <td align="right">      18.20</td>
    <td align="right"> 0.01064458</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01064458</td>
    <td align="right">    57.0893</td>
    <td align="right">    7455.91</td>
    <td align="right">       0.00</td>
    <td align="right">   10622.34</td>
    <td align="right">    7314.02</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20108.681</td>
    <td align="right">  20108.681</td>
    <td align="right">   0.550218</td>
    <td align="right"> 0.00097741</td>
    <td align="right">   1386.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   20108.68</td>
    <td align="right">   20108.68</td>
    <td align="right">   0.550218</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35788.04</td>
    <td align="right">   35788.04</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT</td>
    <td align="right">  16432.651</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.063988</td>
    <td align="right"> 0.00106766</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   16432.65</td>
    <td align="right">   13584.05</td>
    <td align="right">   1.063988</td>
    <td align="right">      24.12</td>
    <td align="right">      17.66</td>
    <td align="right"> 0.00998209</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00998209</td>
    <td align="right">    53.5796</td>
    <td align="right">   13079.55</td>
    <td align="right">       0.00</td>
    <td align="right">   16463.45</td>
    <td align="right">   12360.39</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT</td>
    <td align="right">  15040.043</td>
    <td align="right">  15040.043</td>
    <td align="right">   0.411529</td>
    <td align="right"> 0.00073104</td>
    <td align="right">   1036.927</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15040.04</td>
    <td align="right">   15040.04</td>
    <td align="right">   0.411529</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26767.23</td>
    <td align="right">   26767.23</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT</td>
    <td align="right">   6906.713</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.443770</td>
    <td align="right"> 0.00044874</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) AUG</td>
    <td align="right">8/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/15 18:00:00</td>
    <td align="right">    6906.71</td>
    <td align="right">    5670.43</td>
    <td align="right">   0.443770</td>
    <td align="right">      24.12</td>
    <td align="right">      17.70</td>
    <td align="right"> 0.01002105</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.41</td>
    <td align="right"> 0.01852911</td>
    <td align="right">      25.69</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01002105</td>
    <td align="right">    53.7855</td>
    <td align="right">    5455.26</td>
    <td align="right">       0.00</td>
    <td align="right">    6919.71</td>
    <td align="right">    5167.85</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB1:OFFICE FAN COIL UNIT</td>
    <td align="right">   6305.371</td>
    <td align="right">   6305.371</td>
    <td align="right">   0.172529</td>
    <td align="right"> 0.00030648</td>
    <td align="right">    434.720</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    6305.37</td>
    <td align="right">    6305.37</td>
    <td align="right">   0.172529</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11221.87</td>
    <td align="right">   11221.87</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT</td>
    <td align="right">   2961.236</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.189134</td>
    <td align="right"> 0.00019240</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    2961.24</td>
    <td align="right">    2418.33</td>
    <td align="right">   0.189134</td>
    <td align="right">      24.12</td>
    <td align="right">      17.72</td>
    <td align="right"> 0.01005139</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01005139</td>
    <td align="right">    53.9453</td>
    <td align="right">    2325.05</td>
    <td align="right">       0.00</td>
    <td align="right">    2966.82</td>
    <td align="right">    2206.69</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB1:LAB FAN COIL UNIT</td>
    <td align="right">   2798.391</td>
    <td align="right">   2798.391</td>
    <td align="right">   0.076570</td>
    <td align="right"> 0.00013602</td>
    <td align="right">    192.933</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    2798.39</td>
    <td align="right">    2798.39</td>
    <td align="right">   0.076570</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4980.38</td>
    <td align="right">    4980.38</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">  12834.863</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.825674</td>
    <td align="right"> 0.00083391</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">   12834.86</td>
    <td align="right">   10549.12</td>
    <td align="right">   0.825674</td>
    <td align="right">      24.12</td>
    <td align="right">      17.69</td>
    <td align="right"> 0.01001476</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.66</td>
    <td align="right"> 0.01835806</td>
    <td align="right">      25.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01001476</td>
    <td align="right">    53.7516</td>
    <td align="right">   10150.07</td>
    <td align="right">       0.00</td>
    <td align="right">   12859.00</td>
    <td align="right">    9611.69</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">  11994.998</td>
    <td align="right">  11994.998</td>
    <td align="right">   0.328210</td>
    <td align="right"> 0.00058303</td>
    <td align="right">    826.988</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   11995.00</td>
    <td align="right">   11995.00</td>
    <td align="right">   0.328210</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21347.87</td>
    <td align="right">   21347.87</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   6264.422</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.401430</td>
    <td align="right"> 0.00040701</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 15:00:00</td>
    <td align="right">    6264.42</td>
    <td align="right">    5130.42</td>
    <td align="right">   0.401430</td>
    <td align="right">      24.11</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.01003505</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.80</td>
    <td align="right"> 0.01836028</td>
    <td align="right">      25.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01003505</td>
    <td align="right">    53.8631</td>
    <td align="right">    4933.80</td>
    <td align="right">       0.00</td>
    <td align="right">    6276.23</td>
    <td align="right">    4678.33</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   6314.943</td>
    <td align="right">   6314.943</td>
    <td align="right">   0.172791</td>
    <td align="right"> 0.00030695</td>
    <td align="right">    435.380</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    6314.94</td>
    <td align="right">    6314.94</td>
    <td align="right">   0.172791</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11238.90</td>
    <td align="right">   11238.90</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">   7716.350</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.491844</td>
    <td align="right"> 0.00050135</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">    7716.35</td>
    <td align="right">    6288.67</td>
    <td align="right">   0.491844</td>
    <td align="right">      24.11</td>
    <td align="right">      17.73</td>
    <td align="right"> 0.01006295</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.80</td>
    <td align="right"> 0.01836028</td>
    <td align="right">      25.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01006295</td>
    <td align="right">    54.0159</td>
    <td align="right">    6044.76</td>
    <td align="right">       0.00</td>
    <td align="right">    7730.93</td>
    <td align="right">    5740.89</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">   7966.593</td>
    <td align="right">   7966.593</td>
    <td align="right">   0.217984</td>
    <td align="right"> 0.00038723</td>
    <td align="right">    549.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    7966.59</td>
    <td align="right">    7966.59</td>
    <td align="right">   0.217984</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14178.39</td>
    <td align="right">   14178.39</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   9435.038</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.616220</td>
    <td align="right"> 0.00061301</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 10:00:00</td>
    <td align="right">    9435.04</td>
    <td align="right">    7859.97</td>
    <td align="right">   0.616220</td>
    <td align="right">      24.12</td>
    <td align="right">      17.63</td>
    <td align="right"> 0.00993850</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      30.96</td>
    <td align="right"> 0.01958147</td>
    <td align="right">      26.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00993850</td>
    <td align="right">    53.3486</td>
    <td align="right">    7574.66</td>
    <td align="right">       0.00</td>
    <td align="right">    9452.65</td>
    <td align="right">    7139.04</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   7760.877</td>
    <td align="right">   7760.877</td>
    <td align="right">   0.212355</td>
    <td align="right"> 0.00037723</td>
    <td align="right">    535.069</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    7760.88</td>
    <td align="right">    7760.88</td>
    <td align="right">   0.212355</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13812.27</td>
    <td align="right">   13812.27</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10456.072</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.595291</td>
    <td align="right"> 0.00067935</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">   10456.07</td>
    <td align="right">    7699.88</td>
    <td align="right">   0.595291</td>
    <td align="right">      24.11</td>
    <td align="right">      18.22</td>
    <td align="right"> 0.01067579</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01067579</td>
    <td align="right">    57.2539</td>
    <td align="right">    7313.99</td>
    <td align="right">       0.00</td>
    <td align="right">   10477.30</td>
    <td align="right">    7185.96</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20108.681</td>
    <td align="right">  20108.681</td>
    <td align="right">   0.550218</td>
    <td align="right"> 0.00097741</td>
    <td align="right">   1386.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   20108.68</td>
    <td align="right">   20108.68</td>
    <td align="right">   0.550218</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35788.04</td>
    <td align="right">   35788.04</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   6127.983</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.403596</td>
    <td align="right"> 0.00039815</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    6127.98</td>
    <td align="right">    5143.09</td>
    <td align="right">   0.403596</td>
    <td align="right">      24.12</td>
    <td align="right">      17.60</td>
    <td align="right"> 0.00989685</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00989685</td>
    <td align="right">    53.1288</td>
    <td align="right">    4961.48</td>
    <td align="right">       0.00</td>
    <td align="right">    6139.38</td>
    <td align="right">    4663.17</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   5102.203</td>
    <td align="right">   5102.203</td>
    <td align="right">   0.139607</td>
    <td align="right"> 0.00024800</td>
    <td align="right">    351.768</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5102.20</td>
    <td align="right">    5102.20</td>
    <td align="right">   0.139607</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9080.55</td>
    <td align="right">    9080.55</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   5078.242</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.317615</td>
    <td align="right"> 0.00032994</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    5078.24</td>
    <td align="right">    4070.32</td>
    <td align="right">   0.317615</td>
    <td align="right">      24.12</td>
    <td align="right">      17.81</td>
    <td align="right"> 0.01015971</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01015971</td>
    <td align="right">    54.5173</td>
    <td align="right">    3904.49</td>
    <td align="right">       0.00</td>
    <td align="right">    5087.94</td>
    <td align="right">    3729.98</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   5237.444</td>
    <td align="right">   5237.444</td>
    <td align="right">   0.143308</td>
    <td align="right"> 0.00025457</td>
    <td align="right">    361.092</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5237.44</td>
    <td align="right">    5237.44</td>
    <td align="right">   0.143308</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9321.24</td>
    <td align="right">    9321.24</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">   8964.094</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.514509</td>
    <td align="right"> 0.00058241</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">    8964.09</td>
    <td align="right">    6649.70</td>
    <td align="right">   0.514509</td>
    <td align="right">      24.11</td>
    <td align="right">      18.19</td>
    <td align="right"> 0.01062942</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01062942</td>
    <td align="right">    57.0093</td>
    <td align="right">    6321.52</td>
    <td align="right">       0.00</td>
    <td align="right">    8982.18</td>
    <td align="right">    6196.49</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  16884.587</td>
    <td align="right">  16884.587</td>
    <td align="right">   0.461999</td>
    <td align="right"> 0.00082070</td>
    <td align="right">   1164.098</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   16884.59</td>
    <td align="right">   16884.59</td>
    <td align="right">   0.461999</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30050.02</td>
    <td align="right">   30050.02</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">  17440.672</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.163203</td>
    <td align="right"> 0.00113315</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">   17440.67</td>
    <td align="right">   14801.96</td>
    <td align="right">   1.163203</td>
    <td align="right">      24.12</td>
    <td align="right">      17.54</td>
    <td align="right"> 0.00983489</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.66</td>
    <td align="right"> 0.01835806</td>
    <td align="right">      25.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00983489</td>
    <td align="right">    52.8013</td>
    <td align="right">   14299.33</td>
    <td align="right">       0.00</td>
    <td align="right">   17472.91</td>
    <td align="right">   13385.14</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">  13824.679</td>
    <td align="right">  13824.679</td>
    <td align="right">   0.378274</td>
    <td align="right"> 0.00067197</td>
    <td align="right">    953.134</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   13824.68</td>
    <td align="right">   13824.68</td>
    <td align="right">   0.378274</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24604.21</td>
    <td align="right">   24604.21</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   6163.304</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.400800</td>
    <td align="right"> 0.00040044</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    6163.30</td>
    <td align="right">    5114.67</td>
    <td align="right">   0.400800</td>
    <td align="right">      24.12</td>
    <td align="right">      17.65</td>
    <td align="right"> 0.00996020</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00996020</td>
    <td align="right">    53.4635</td>
    <td align="right">    4927.10</td>
    <td align="right">       0.00</td>
    <td align="right">    6174.83</td>
    <td align="right">    4649.73</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   5338.123</td>
    <td align="right">   5338.123</td>
    <td align="right">   0.146063</td>
    <td align="right"> 0.00025947</td>
    <td align="right">    368.034</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5338.12</td>
    <td align="right">    5338.12</td>
    <td align="right">   0.146063</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9500.42</td>
    <td align="right">    9500.42</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT</td>
    <td align="right">  15418.539</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.005569</td>
    <td align="right"> 0.00100177</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   15418.54</td>
    <td align="right">   12827.97</td>
    <td align="right">   1.005569</td>
    <td align="right">      24.12</td>
    <td align="right">      17.64</td>
    <td align="right"> 0.00994577</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00994577</td>
    <td align="right">    53.3877</td>
    <td align="right">   12361.42</td>
    <td align="right">       0.00</td>
    <td align="right">   15447.34</td>
    <td align="right">   11654.88</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB1:OFFICE FAN COIL UNIT</td>
    <td align="right">  13658.664</td>
    <td align="right">  13658.664</td>
    <td align="right">   0.373731</td>
    <td align="right"> 0.00066390</td>
    <td align="right">    941.688</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   13658.66</td>
    <td align="right">   13658.66</td>
    <td align="right">   0.373731</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24308.75</td>
    <td align="right">   24308.75</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT</td>
    <td align="right">   5742.662</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.371889</td>
    <td align="right"> 0.00037311</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 14:30:00</td>
    <td align="right">    5742.66</td>
    <td align="right">    4746.75</td>
    <td align="right">   0.371889</td>
    <td align="right">      24.11</td>
    <td align="right">      17.66</td>
    <td align="right"> 0.00998235</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.80</td>
    <td align="right"> 0.01836028</td>
    <td align="right">      25.94</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00998235</td>
    <td align="right">    53.5898</td>
    <td align="right">    4570.56</td>
    <td align="right">       0.00</td>
    <td align="right">    5753.43</td>
    <td align="right">    4319.15</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXLAB1:LAB FAN COIL UNIT</td>
    <td align="right">   5533.487</td>
    <td align="right">   5533.487</td>
    <td align="right">   0.151408</td>
    <td align="right"> 0.00026896</td>
    <td align="right">    381.503</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5533.49</td>
    <td align="right">    5533.49</td>
    <td align="right">   0.151408</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9848.12</td>
    <td align="right">    9848.12</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT</td>
    <td align="right">   5521.071</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.349255</td>
    <td align="right"> 0.00035871</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">    5521.07</td>
    <td align="right">    4470.37</td>
    <td align="right">   0.349255</td>
    <td align="right">      24.12</td>
    <td align="right">      17.76</td>
    <td align="right"> 0.01010075</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.20</td>
    <td align="right"> 0.01835911</td>
    <td align="right">      25.79</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01010075</td>
    <td align="right">    54.2058</td>
    <td align="right">    4293.41</td>
    <td align="right">       0.00</td>
    <td align="right">    5531.54</td>
    <td align="right">    4087.16</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLABXRESTROOMQ1:LAB FAN COIL UNIT</td>
    <td align="right">   5867.248</td>
    <td align="right">   5867.248</td>
    <td align="right">   0.160541</td>
    <td align="right"> 0.00028519</td>
    <td align="right">    404.514</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5867.25</td>
    <td align="right">    5867.25</td>
    <td align="right">   0.160541</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10442.12</td>
    <td align="right">   10442.12</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   9206.905</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.604304</td>
    <td align="right"> 0.00059819</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 10:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 10:30:00</td>
    <td align="right">    9206.91</td>
    <td align="right">    7703.08</td>
    <td align="right">   0.604304</td>
    <td align="right">      24.11</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00991422</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.40</td>
    <td align="right"> 0.01958235</td>
    <td align="right">      26.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00991422</td>
    <td align="right">    53.2235</td>
    <td align="right">    7428.48</td>
    <td align="right">       0.00</td>
    <td align="right">    9224.05</td>
    <td align="right">    6989.38</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   7470.676</td>
    <td align="right">   7470.676</td>
    <td align="right">   0.204414</td>
    <td align="right"> 0.00036312</td>
    <td align="right">    515.061</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    7470.68</td>
    <td align="right">    7470.68</td>
    <td align="right">   0.204414</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13295.79</td>
    <td align="right">   13295.79</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   8878.025</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.507639</td>
    <td align="right"> 0.00057682</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">    8878.02</td>
    <td align="right">    6563.36</td>
    <td align="right">   0.507639</td>
    <td align="right">      24.11</td>
    <td align="right">      18.20</td>
    <td align="right"> 0.01065104</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01065104</td>
    <td align="right">    57.1234</td>
    <td align="right">    6237.10</td>
    <td align="right">       0.00</td>
    <td align="right">    8895.99</td>
    <td align="right">    6120.37</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  16884.587</td>
    <td align="right">  16884.587</td>
    <td align="right">   0.461999</td>
    <td align="right"> 0.00082070</td>
    <td align="right">   1164.098</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   16884.59</td>
    <td align="right">   16884.59</td>
    <td align="right">   0.461999</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   30050.02</td>
    <td align="right">   30050.02</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">  15980.691</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.013550</td>
    <td align="right"> 0.00103830</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   15980.69</td>
    <td align="right">   12969.32</td>
    <td align="right">   1.013550</td>
    <td align="right">      24.12</td>
    <td align="right">      17.75</td>
    <td align="right"> 0.01008741</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01008741</td>
    <td align="right">    54.1359</td>
    <td align="right">   12459.52</td>
    <td align="right">       0.00</td>
    <td align="right">   16010.96</td>
    <td align="right">   11851.32</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">  15900.753</td>
    <td align="right">  15900.753</td>
    <td align="right">   0.435080</td>
    <td align="right"> 0.00077288</td>
    <td align="right">   1096.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15900.75</td>
    <td align="right">   15900.75</td>
    <td align="right">   0.435080</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28299.06</td>
    <td align="right">   28299.06</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT</td>
    <td align="right">  15633.215</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.986373</td>
    <td align="right"> 0.00101572</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   15633.21</td>
    <td align="right">   12628.65</td>
    <td align="right">   0.986373</td>
    <td align="right">      24.12</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.01011422</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01011422</td>
    <td align="right">    54.2775</td>
    <td align="right">   12125.44</td>
    <td align="right">       0.00</td>
    <td align="right">   15662.91</td>
    <td align="right">   11552.21</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">4FXOFFICEXAC1:OFFICE FAN COIL UNIT</td>
    <td align="right">  15900.753</td>
    <td align="right">  15900.753</td>
    <td align="right">   0.435080</td>
    <td align="right"> 0.00077288</td>
    <td align="right">   1096.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15900.75</td>
    <td align="right">   15900.75</td>
    <td align="right">   0.435080</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28299.06</td>
    <td align="right">   28299.06</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT</td>
    <td align="right">  15147.128</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.961113</td>
    <td align="right"> 0.00098414</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">   15147.13</td>
    <td align="right">   12297.94</td>
    <td align="right">   0.961113</td>
    <td align="right">      24.12</td>
    <td align="right">      17.75</td>
    <td align="right"> 0.01008503</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.66</td>
    <td align="right"> 0.01835806</td>
    <td align="right">      25.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01008503</td>
    <td align="right">    54.1228</td>
    <td align="right">   11815.04</td>
    <td align="right">       0.00</td>
    <td align="right">   15175.82</td>
    <td align="right">   11236.76</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXAC:OFFICE FAN COIL UNIT</td>
    <td align="right">  15040.043</td>
    <td align="right">  15040.043</td>
    <td align="right">   0.411529</td>
    <td align="right"> 0.00073104</td>
    <td align="right">   1036.927</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15040.04</td>
    <td align="right">   15040.04</td>
    <td align="right">   0.411529</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26767.23</td>
    <td align="right">   26767.23</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">  15266.849</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.969523</td>
    <td align="right"> 0.00099192</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">   15266.85</td>
    <td align="right">   12404.28</td>
    <td align="right">   0.969523</td>
    <td align="right">      24.12</td>
    <td align="right">      17.75</td>
    <td align="right"> 0.01008077</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.36</td>
    <td align="right"> 0.01835748</td>
    <td align="right">      25.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01008077</td>
    <td align="right">    54.1006</td>
    <td align="right">   11918.44</td>
    <td align="right">       0.00</td>
    <td align="right">   15295.75</td>
    <td align="right">   11332.00</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">  15040.043</td>
    <td align="right">  15040.043</td>
    <td align="right">   0.411529</td>
    <td align="right"> 0.00073104</td>
    <td align="right">   1036.927</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   15040.04</td>
    <td align="right">   15040.04</td>
    <td align="right">   0.411529</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26767.23</td>
    <td align="right">   26767.23</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">  10278.864</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.668774</td>
    <td align="right"> 0.00066784</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">   10278.86</td>
    <td align="right">    8533.87</td>
    <td align="right">   0.668774</td>
    <td align="right">      24.12</td>
    <td align="right">      17.64</td>
    <td align="right"> 0.00995763</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.66</td>
    <td align="right"> 0.01835806</td>
    <td align="right">      25.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00995763</td>
    <td align="right">    53.4498</td>
    <td align="right">    8221.29</td>
    <td align="right">       0.00</td>
    <td align="right">   10298.08</td>
    <td align="right">    7757.31</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLAB:OFFICE FAN COIL UNIT</td>
    <td align="right">   9176.888</td>
    <td align="right">   9176.888</td>
    <td align="right">   0.251100</td>
    <td align="right"> 0.00044605</td>
    <td align="right">    632.695</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    9176.89</td>
    <td align="right">    9176.89</td>
    <td align="right">   0.251100</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16332.39</td>
    <td align="right">   16332.39</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   3946.724</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.255944</td>
    <td align="right"> 0.00025643</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">    3946.72</td>
    <td align="right">    3267.16</td>
    <td align="right">   0.255944</td>
    <td align="right">      24.12</td>
    <td align="right">      17.66</td>
    <td align="right"> 0.00997413</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00997413</td>
    <td align="right">    53.5369</td>
    <td align="right">    3146.37</td>
    <td align="right">       0.00</td>
    <td align="right">    3954.12</td>
    <td align="right">    2971.88</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLAB:LAB FAN COIL UNIT</td>
    <td align="right">   3775.956</td>
    <td align="right">   3775.956</td>
    <td align="right">   0.103318</td>
    <td align="right"> 0.00018354</td>
    <td align="right">    260.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    3775.96</td>
    <td align="right">    3775.96</td>
    <td align="right">   0.103318</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6720.19</td>
    <td align="right">    6720.19</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT</td>
    <td align="right">  10877.696</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.713818</td>
    <td align="right"> 0.00070674</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 18:00:00</td>
    <td align="right">   10877.70</td>
    <td align="right">    9099.92</td>
    <td align="right">   0.713818</td>
    <td align="right">      24.12</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00991493</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.36</td>
    <td align="right"> 0.01835748</td>
    <td align="right">      25.58</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00991493</td>
    <td align="right">    53.2246</td>
    <td align="right">    8775.04</td>
    <td align="right">       0.00</td>
    <td align="right">   10897.95</td>
    <td align="right">    8257.09</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT</td>
    <td align="right">   9176.888</td>
    <td align="right">   9176.888</td>
    <td align="right">   0.251100</td>
    <td align="right"> 0.00044605</td>
    <td align="right">    632.695</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    9176.89</td>
    <td align="right">    9176.89</td>
    <td align="right">   0.251100</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16332.39</td>
    <td align="right">   16332.39</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT</td>
    <td align="right">   4031.246</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.258150</td>
    <td align="right"> 0.00026192</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    4031.25</td>
    <td align="right">    3299.85</td>
    <td align="right">   0.258150</td>
    <td align="right">      24.12</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.01003803</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01003803</td>
    <td align="right">    53.8747</td>
    <td align="right">    3173.47</td>
    <td align="right">       0.00</td>
    <td align="right">    4038.84</td>
    <td align="right">    3009.44</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXOFFICEXLABQ1:LAB FAN COIL UNIT</td>
    <td align="right">   3775.211</td>
    <td align="right">   3775.211</td>
    <td align="right">   0.103298</td>
    <td align="right"> 0.00018350</td>
    <td align="right">    260.280</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    3775.21</td>
    <td align="right">    3775.21</td>
    <td align="right">   0.103298</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6718.86</td>
    <td align="right">    6718.86</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   5309.576</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.335780</td>
    <td align="right"> 0.00034497</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">    5309.58</td>
    <td align="right">    4298.01</td>
    <td align="right">   0.335780</td>
    <td align="right">      24.12</td>
    <td align="right">      17.76</td>
    <td align="right"> 0.01010224</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01010224</td>
    <td align="right">    54.2138</td>
    <td align="right">    4127.80</td>
    <td align="right">       0.00</td>
    <td align="right">    5319.65</td>
    <td align="right">    3929.81</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLABXRESTROOM:LAB FAN COIL UNIT</td>
    <td align="right">   5237.444</td>
    <td align="right">   5237.444</td>
    <td align="right">   0.143308</td>
    <td align="right"> 0.00025457</td>
    <td align="right">    361.092</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5237.44</td>
    <td align="right">    5237.44</td>
    <td align="right">   0.143308</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9321.24</td>
    <td align="right">    9321.24</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10667.131</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.713005</td>
    <td align="right"> 0.00069306</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 18:00:00</td>
    <td align="right">   10667.13</td>
    <td align="right">    9070.84</td>
    <td align="right">   0.713005</td>
    <td align="right">      24.12</td>
    <td align="right">      17.54</td>
    <td align="right"> 0.00982417</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.78</td>
    <td align="right"> 0.01958311</td>
    <td align="right">      26.39</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00982417</td>
    <td align="right">    52.7447</td>
    <td align="right">    8765.09</td>
    <td align="right">       0.00</td>
    <td align="right">   10686.83</td>
    <td align="right">    8198.77</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLAB:ZONE1 FAN COIL UNIT</td>
    <td align="right">   8187.616</td>
    <td align="right">   8187.616</td>
    <td align="right">   0.224031</td>
    <td align="right"> 0.00039797</td>
    <td align="right">    564.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    8187.62</td>
    <td align="right">    8187.62</td>
    <td align="right">   0.224031</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14571.76</td>
    <td align="right">   14571.76</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10722.343</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.616329</td>
    <td align="right"> 0.00069665</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">   10722.34</td>
    <td align="right">    7964.48</td>
    <td align="right">   0.616329</td>
    <td align="right">      24.11</td>
    <td align="right">      18.18</td>
    <td align="right"> 0.01062110</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01062110</td>
    <td align="right">    56.9655</td>
    <td align="right">    7572.49</td>
    <td align="right">       0.00</td>
    <td align="right">   10743.96</td>
    <td align="right">    7419.63</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXMEETINGROOM:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20108.681</td>
    <td align="right">  20108.681</td>
    <td align="right">   0.550218</td>
    <td align="right"> 0.00097741</td>
    <td align="right">   1386.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   20108.68</td>
    <td align="right">   20108.68</td>
    <td align="right">   0.550218</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35788.04</td>
    <td align="right">   35788.04</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  10768.753</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.620028</td>
    <td align="right"> 0.00069967</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">   10768.75</td>
    <td align="right">    8010.96</td>
    <td align="right">   0.620028</td>
    <td align="right">      24.11</td>
    <td align="right">      18.17</td>
    <td align="right"> 0.01061166</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      33.20</td>
    <td align="right"> 0.01958591</td>
    <td align="right">      26.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01061166</td>
    <td align="right">    56.9157</td>
    <td align="right">    7617.94</td>
    <td align="right">       0.00</td>
    <td align="right">   10790.44</td>
    <td align="right">    7460.60</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXMEETINGROOM1:ZONE1 FAN COIL UNIT</td>
    <td align="right">  20108.681</td>
    <td align="right">  20108.681</td>
    <td align="right">   0.550218</td>
    <td align="right"> 0.00097741</td>
    <td align="right">   1386.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   20108.68</td>
    <td align="right">   20108.68</td>
    <td align="right">   0.550218</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   35788.04</td>
    <td align="right">   35788.04</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   6264.329</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.414343</td>
    <td align="right"> 0.00040701</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">    6264.33</td>
    <td align="right">    5277.52</td>
    <td align="right">   0.414343</td>
    <td align="right">      24.12</td>
    <td align="right">      17.58</td>
    <td align="right"> 0.00987570</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.85</td>
    <td align="right"> 0.01958520</td>
    <td align="right">      26.65</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00987570</td>
    <td align="right">    53.0170</td>
    <td align="right">    5093.32</td>
    <td align="right">       0.00</td>
    <td align="right">    6275.95</td>
    <td align="right">    4780.76</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLAB1:ZONE1 FAN COIL UNIT</td>
    <td align="right">   5102.203</td>
    <td align="right">   5102.203</td>
    <td align="right">   0.139607</td>
    <td align="right"> 0.00024800</td>
    <td align="right">    351.768</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5102.20</td>
    <td align="right">    5102.20</td>
    <td align="right">   0.139607</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9080.55</td>
    <td align="right">    9080.55</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">   5234.880</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.330270</td>
    <td align="right"> 0.00034012</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">6/15 17:30:00</td>
    <td align="right">    5234.88</td>
    <td align="right">    4228.59</td>
    <td align="right">   0.330270</td>
    <td align="right">      24.12</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.01011451</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      32.08</td>
    <td align="right"> 0.01958368</td>
    <td align="right">      26.46</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01011451</td>
    <td align="right">    54.2783</td>
    <td align="right">    4060.04</td>
    <td align="right">       0.00</td>
    <td align="right">    5244.82</td>
    <td align="right">    3868.20</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">5FXLABXRESTROOM1:LAB FAN COIL UNIT</td>
    <td align="right">   5237.444</td>
    <td align="right">   5237.444</td>
    <td align="right">   0.143308</td>
    <td align="right"> 0.00025457</td>
    <td align="right">    361.092</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">    5237.44</td>
    <td align="right">    5237.44</td>
    <td align="right">   0.143308</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9321.24</td>
    <td align="right">    9321.24</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">  15670.264</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.009629</td>
    <td align="right"> 0.00101813</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   15670.26</td>
    <td align="right">   12897.03</td>
    <td align="right">   1.009629</td>
    <td align="right">      24.12</td>
    <td align="right">      17.69</td>
    <td align="right"> 0.01000703</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01000703</td>
    <td align="right">    53.7114</td>
    <td align="right">   12411.31</td>
    <td align="right">       0.00</td>
    <td align="right">   15699.71</td>
    <td align="right">   11747.25</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT</td>
    <td align="right">  14609.689</td>
    <td align="right">  14609.689</td>
    <td align="right">   0.399753</td>
    <td align="right"> 0.00071012</td>
    <td align="right">   1007.256</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   14609.69</td>
    <td align="right">   14609.69</td>
    <td align="right">   0.399753</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26001.32</td>
    <td align="right">   26001.32</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT</td>
    <td align="right">  14459.603</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.913607</td>
    <td align="right"> 0.00093947</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">9/15 17:00:00</td>
    <td align="right">   14459.60</td>
    <td align="right">   11695.24</td>
    <td align="right">   0.913607</td>
    <td align="right">      24.12</td>
    <td align="right">      17.77</td>
    <td align="right"> 0.01010696</td>
    <td align="right">      14.00</td>
    <td align="right">      13.07</td>
    <td align="right"> 0.00900000</td>
    <td align="right">      31.96</td>
    <td align="right"> 0.01835865</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01010696</td>
    <td align="right">    54.2391</td>
    <td align="right">   11230.93</td>
    <td align="right">       0.00</td>
    <td align="right">   14487.05</td>
    <td align="right">   10695.32</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">3FXOFFICEXAC1:OFFICE FAN COIL UNIT</td>
    <td align="right">  14609.689</td>
    <td align="right">  14609.689</td>
    <td align="right">   0.399753</td>
    <td align="right"> 0.00071012</td>
    <td align="right">   1007.256</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6/15 00:30:00</td>
    <td align="right">   14609.69</td>
    <td align="right">   14609.69</td>
    <td align="right">   0.399753</td>
    <td align="right">      20.00</td>
    <td align="right">      10.49</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      50.00</td>
    <td align="right">      21.23</td>
    <td align="right"> 0.00400000</td>
    <td align="right">      27.30</td>
    <td align="right"> 0.01957599</td>
    <td align="right">      25.28</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.00</td>
    <td align="right"> 0.00400000</td>
    <td align="right">    27.6639</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26001.32</td>
    <td align="right">   26001.32</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 2 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP 2</td>
    <td align="right"> 147161.250</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.728200</td>
    <td align="right"> 0.00956115</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 13:00:00</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 20:00:00</td>
    <td align="right">  147161.25</td>
    <td align="right">   61870.82</td>
    <td align="right">   2.728200</td>
    <td align="right">      31.67</td>
    <td align="right">      26.36</td>
    <td align="right"> 0.01958288</td>
    <td align="right">      14.16</td>
    <td align="right">      13.22</td>
    <td align="right"> 0.00906130</td>
    <td align="right">      31.67</td>
    <td align="right"> 0.01958288</td>
    <td align="right">      26.36</td>
    <td align="right">    86.4556</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01397205</td>
    <td align="right">    74.5581</td>
    <td align="right">   35125.58</td>
    <td align="right">       0.00</td>
    <td align="right">   83717.09</td>
    <td align="right">   54285.75</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP</td>
    <td align="right"> 164393.472</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.144618</td>
    <td align="right"> 0.01068074</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 16:30:00</td>
    <td align="right">  164393.47</td>
    <td align="right">   73325.13</td>
    <td align="right">   3.144618</td>
    <td align="right">      32.23</td>
    <td align="right">      26.06</td>
    <td align="right"> 0.01881460</td>
    <td align="right">      14.16</td>
    <td align="right">      13.22</td>
    <td align="right"> 0.00906090</td>
    <td align="right">      32.23</td>
    <td align="right"> 0.01881460</td>
    <td align="right">      26.06</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01027844</td>
    <td align="right">    55.1457</td>
    <td align="right">   67905.61</td>
    <td align="right">       0.00</td>
    <td align="right">   95379.97</td>
    <td align="right">   61992.29</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 3 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP 3</td>
    <td align="right"> 172511.022</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.306594</td>
    <td align="right"> 0.01120814</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 15:00:00</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">  172511.02</td>
    <td align="right">   76462.46</td>
    <td align="right">   3.306594</td>
    <td align="right">      32.07</td>
    <td align="right">      26.04</td>
    <td align="right"> 0.01884597</td>
    <td align="right">      14.16</td>
    <td align="right">      13.22</td>
    <td align="right"> 0.00906091</td>
    <td align="right">      32.07</td>
    <td align="right"> 0.01884597</td>
    <td align="right">      26.04</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01028528</td>
    <td align="right">    55.1877</td>
    <td align="right">   64766.83</td>
    <td align="right">       0.00</td>
    <td align="right">  100257.03</td>
    <td align="right">   65167.49</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 4 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP 4</td>
    <td align="right"> 181632.180</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.491504</td>
    <td align="right"> 0.01180074</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 14:30:00</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">  181632.18</td>
    <td align="right">   80704.33</td>
    <td align="right">   3.491504</td>
    <td align="right">      32.06</td>
    <td align="right">      26.01</td>
    <td align="right"> 0.01879957</td>
    <td align="right">      14.16</td>
    <td align="right">      13.22</td>
    <td align="right"> 0.00906089</td>
    <td align="right">      32.06</td>
    <td align="right"> 0.01879957</td>
    <td align="right">      26.01</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01025277</td>
    <td align="right">    55.0141</td>
    <td align="right">   71700.45</td>
    <td align="right">       0.00</td>
    <td align="right">  105760.84</td>
    <td align="right">   68758.54</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 5 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP 5</td>
    <td align="right"> 123134.353</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.365523</td>
    <td align="right"> 0.00800011</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 15:00:00</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 16:00:00</td>
    <td align="right">  123134.35</td>
    <td align="right">   53589.35</td>
    <td align="right">   2.365523</td>
    <td align="right">      31.67</td>
    <td align="right">      26.01</td>
    <td align="right"> 0.01896822</td>
    <td align="right">      14.16</td>
    <td align="right">      13.22</td>
    <td align="right"> 0.00906098</td>
    <td align="right">      31.67</td>
    <td align="right"> 0.01896822</td>
    <td align="right">      26.01</td>
    <td align="right">    98.0098</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01097386</td>
    <td align="right">    58.8171</td>
    <td align="right">   40935.04</td>
    <td align="right">       0.00</td>
    <td align="right">   71726.26</td>
    <td align="right">   46623.12</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP 6 AHU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP 6</td>
    <td align="right"> 171949.783</td>
    <td align="right">   -999.000</td>
    <td align="right">   3.282564</td>
    <td align="right"> 0.01117167</td>
    <td align="right">   -999.000</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) JUN</td>
    <td align="right">6/15 15:00:00</td>
    <td align="right">SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-12) SEP</td>
    <td align="right">9/15 17:30:00</td>
    <td align="right">  171949.78</td>
    <td align="right">   75616.26</td>
    <td align="right">   3.282564</td>
    <td align="right">      31.99</td>
    <td align="right">      26.08</td>
    <td align="right"> 0.01894600</td>
    <td align="right">      14.16</td>
    <td align="right">      13.22</td>
    <td align="right"> 0.00906096</td>
    <td align="right">      31.99</td>
    <td align="right"> 0.01894600</td>
    <td align="right">      26.08</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01024887</td>
    <td align="right">    54.9956</td>
    <td align="right">   66370.92</td>
    <td align="right">       0.00</td>
    <td align="right">   99680.56</td>
    <td align="right">   64773.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.010000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.005000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.009440</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Person</td>
    <td align="right">ON 24/7</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">      56.00</td>
    <td align="right">      56.00</td>
    <td align="right">      56.00</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      42.50</td>
    <td align="right">      42.50</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">      48.00</td>
    <td align="right">      19.00</td>
    <td align="right">      19.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">      40.00</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">      48.00</td>
    <td align="right">      26.50</td>
    <td align="right">      26.50</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
    <td align="right">      33.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">      40.00</td>
    <td align="right">       8.50</td>
    <td align="right">       8.50</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      12.50</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       5.50</td>
    <td align="right">       5.50</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      35.50</td>
    <td align="right">      35.50</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">      17.00</td>
    <td align="right">      17.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      41.00</td>
    <td align="right">      41.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      12.50</td>
    <td align="right">      12.50</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      13.50</td>
    <td align="right">      13.50</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      41.50</td>
    <td align="right">      41.50</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">       7.50</td>
    <td align="right">       7.50</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      27.00</td>
    <td align="right">      27.00</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      20.50</td>
    <td align="right">      20.50</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       4.50</td>
    <td align="right">       4.50</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      11.00</td>
    <td align="right">      11.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      28.00</td>
    <td align="right">      28.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      25.50</td>
    <td align="right">      25.50</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      27.50</td>
    <td align="right">      27.50</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       5.00</td>
    <td align="right">       5.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       5.50</td>
    <td align="right">       5.50</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      26.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       6.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       2.50</td>
    <td align="right">       2.50</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      11.00</td>
    <td align="right">      11.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       4.00</td>
    <td align="right">       4.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      22.50</td>
    <td align="right">      22.50</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">      22.00</td>
    <td align="right">      22.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">      44.00</td>
    <td align="right">       7.00</td>
    <td align="right">       7.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">      44.00</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">      10.50</td>
    <td align="right">      10.50</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">      44.00</td>
    <td align="right">       6.50</td>
    <td align="right">       6.50</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
    <td align="right">      64.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">       0.00</td>
    <td align="right">      74.50</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.00</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      50.50</td>
    <td align="right">       0.00</td>
    <td align="right">       2.50</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      49.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      49.50</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      50.50</td>
    <td align="right">       0.00</td>
    <td align="right">       2.50</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BLOCK3:ZONE1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      96.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.50</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">       7.84</td>
    <td align="right">       7.84</td>
    <td align="right">     902.97</td>
    <td align="right">      0.000</td>
    <td align="right">      0.193</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">      17.25</td>
    <td align="right">      25.09</td>
    <td align="right">     578.41</td>
    <td align="right">      0.228</td>
    <td align="right">      0.390</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">      20.95</td>
    <td align="right">      34.44</td>
    <td align="right">     654.41</td>
    <td align="right">      0.615</td>
    <td align="right">      0.390</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">     202.37</td>
    <td align="right">     377.76</td>
    <td align="right">    2142.52</td>
    <td align="right">      1.071</td>
    <td align="right">      0.304</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">      54.40</td>
    <td align="right">      65.76</td>
    <td align="right">     777.11</td>
    <td align="right">      1.556</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">       8.93</td>
    <td align="right">      11.91</td>
    <td align="right">     460.74</td>
    <td align="right">      0.443</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     339.28</td>
    <td align="right">      0.124</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">      40.42</td>
    <td align="right">      53.90</td>
    <td align="right">    2085.38</td>
    <td align="right">      0.443</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">      28.08</td>
    <td align="right">      43.50</td>
    <td align="right">     777.11</td>
    <td align="right">      1.031</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">      12.58</td>
    <td align="right">      19.49</td>
    <td align="right">     348.27</td>
    <td align="right">      1.031</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     339.28</td>
    <td align="right">      0.123</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">      38.62</td>
    <td align="right">      46.69</td>
    <td align="right">     910.45</td>
    <td align="right">      0.944</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       9.78</td>
    <td align="right">      11.82</td>
    <td align="right">     271.28</td>
    <td align="right">      0.866</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">      10.04</td>
    <td align="right">      12.14</td>
    <td align="right">     278.47</td>
    <td align="right">      0.866</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">      17.59</td>
    <td align="right">      21.27</td>
    <td align="right">     414.74</td>
    <td align="right">      1.020</td>
    <td align="right">      0.958</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       6.71</td>
    <td align="right">       8.11</td>
    <td align="right">     186.08</td>
    <td align="right">      0.861</td>
    <td align="right">      0.957</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      3.405</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      1.019</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">      14.07</td>
    <td align="right">      17.01</td>
    <td align="right">     390.15</td>
    <td align="right">      0.868</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">      13.71</td>
    <td align="right">      16.57</td>
    <td align="right">     380.07</td>
    <td align="right">      0.867</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      24.65</td>
    <td align="right">      29.80</td>
    <td align="right">     581.06</td>
    <td align="right">      1.019</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">      10.46</td>
    <td align="right">      12.64</td>
    <td align="right">     290.01</td>
    <td align="right">      0.868</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      3.412</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       9.78</td>
    <td align="right">      11.82</td>
    <td align="right">     271.28</td>
    <td align="right">      0.864</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">      10.04</td>
    <td align="right">      12.14</td>
    <td align="right">     278.47</td>
    <td align="right">      0.865</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      3.405</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      1.019</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      15.12</td>
    <td align="right">      18.28</td>
    <td align="right">     356.39</td>
    <td align="right">      1.015</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       6.71</td>
    <td align="right">       8.11</td>
    <td align="right">     186.08</td>
    <td align="right">      0.864</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">      28.76</td>
    <td align="right">      34.77</td>
    <td align="right">     677.98</td>
    <td align="right">      1.015</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">      15.14</td>
    <td align="right">      18.30</td>
    <td align="right">     419.92</td>
    <td align="right">      0.865</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">      19.10</td>
    <td align="right">      23.09</td>
    <td align="right">     529.75</td>
    <td align="right">      0.865</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">      18.61</td>
    <td align="right">      22.50</td>
    <td align="right">     516.07</td>
    <td align="right">      0.864</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      3.405</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">      12.23</td>
    <td align="right">      14.79</td>
    <td align="right">     339.28</td>
    <td align="right">      0.863</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">      12.56</td>
    <td align="right">      15.18</td>
    <td align="right">     348.27</td>
    <td align="right">      0.864</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">      40.49</td>
    <td align="right">      48.94</td>
    <td align="right">     284.88</td>
    <td align="right">      3.401</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">      33.15</td>
    <td align="right">      40.07</td>
    <td align="right">     781.39</td>
    <td align="right">      1.014</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">      12.80</td>
    <td align="right">      15.47</td>
    <td align="right">     354.96</td>
    <td align="right">      0.861</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      32.75</td>
    <td align="right">      39.59</td>
    <td align="right">     772.01</td>
    <td align="right">      1.014</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">      13.27</td>
    <td align="right">      16.04</td>
    <td align="right">     367.95</td>
    <td align="right">      0.864</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">      14.07</td>
    <td align="right">      17.01</td>
    <td align="right">     390.15</td>
    <td align="right">      0.864</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">      17.91</td>
    <td align="right">      21.65</td>
    <td align="right">     496.77</td>
    <td align="right">      0.863</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">      40.49</td>
    <td align="right">      48.94</td>
    <td align="right">     284.88</td>
    <td align="right">      3.388</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      38.13</td>
    <td align="right">      46.09</td>
    <td align="right">     898.73</td>
    <td align="right">      1.013</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">      38.13</td>
    <td align="right">      46.09</td>
    <td align="right">     898.73</td>
    <td align="right">      1.013</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      1.011</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      1.011</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">      22.01</td>
    <td align="right">      26.60</td>
    <td align="right">     518.69</td>
    <td align="right">      1.011</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       9.05</td>
    <td align="right">      10.94</td>
    <td align="right">     251.09</td>
    <td align="right">      0.861</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      22.01</td>
    <td align="right">      26.60</td>
    <td align="right">     518.69</td>
    <td align="right">      1.011</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       9.05</td>
    <td align="right">      10.94</td>
    <td align="right">     251.04</td>
    <td align="right">      0.858</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">      12.56</td>
    <td align="right">      15.18</td>
    <td align="right">     348.27</td>
    <td align="right">      0.861</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">      19.63</td>
    <td align="right">      23.73</td>
    <td align="right">     544.44</td>
    <td align="right">      0.860</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      3.390</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      3.378</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">      12.23</td>
    <td align="right">      14.79</td>
    <td align="right">     339.28</td>
    <td align="right">      0.861</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">      12.56</td>
    <td align="right">      15.18</td>
    <td align="right">     348.27</td>
    <td align="right">      0.862</td>
    <td align="right">      0.192</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      35.03</td>
    <td align="right">      42.35</td>
    <td align="right">     825.76</td>
    <td align="right">      1.016</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">      35.03</td>
    <td align="right">      42.35</td>
    <td align="right">     825.76</td>
    <td align="right">      1.015</td>
    <td align="right">      0.191</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1344.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2185.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     458.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     276.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      84.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     117.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      84.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     159.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     117.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">       7.84</td>
    <td align="right">       7.84</td>
    <td align="right">     902.97</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">      17.25</td>
    <td align="right">      25.09</td>
    <td align="right">     578.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">      20.95</td>
    <td align="right">      34.44</td>
    <td align="right">     654.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">     202.37</td>
    <td align="right">     377.76</td>
    <td align="right">    2142.52</td>
    <td align="right">      0.000</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">      54.40</td>
    <td align="right">      65.76</td>
    <td align="right">     777.11</td>
    <td align="right">      0.391</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">       8.93</td>
    <td align="right">      11.91</td>
    <td align="right">     460.74</td>
    <td align="right">      0.059</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     339.28</td>
    <td align="right">      0.072</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">      40.42</td>
    <td align="right">      53.90</td>
    <td align="right">    2085.38</td>
    <td align="right">      0.021</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">      28.08</td>
    <td align="right">      43.50</td>
    <td align="right">     777.11</td>
    <td align="right">      0.173</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">      12.58</td>
    <td align="right">      19.49</td>
    <td align="right">     348.27</td>
    <td align="right">      0.055</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       2.17</td>
    <td align="right">       2.17</td>
    <td align="right">     339.28</td>
    <td align="right">      0.037</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">      38.62</td>
    <td align="right">      46.69</td>
    <td align="right">     910.45</td>
    <td align="right">      0.480</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       9.78</td>
    <td align="right">      11.82</td>
    <td align="right">     271.28</td>
    <td align="right">      0.290</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">      10.04</td>
    <td align="right">      12.14</td>
    <td align="right">     278.47</td>
    <td align="right">      0.218</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">      17.59</td>
    <td align="right">      21.27</td>
    <td align="right">     414.74</td>
    <td align="right">      0.314</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       6.71</td>
    <td align="right">       8.11</td>
    <td align="right">     186.08</td>
    <td align="right">      0.184</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      0.862</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      0.314</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">      14.07</td>
    <td align="right">      17.01</td>
    <td align="right">     390.15</td>
    <td align="right">      0.596</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">      13.71</td>
    <td align="right">      16.57</td>
    <td align="right">     380.07</td>
    <td align="right">      0.183</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      24.65</td>
    <td align="right">      29.80</td>
    <td align="right">     581.06</td>
    <td align="right">      0.314</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">      10.46</td>
    <td align="right">      12.64</td>
    <td align="right">     290.01</td>
    <td align="right">      0.596</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      0.859</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       9.78</td>
    <td align="right">      11.82</td>
    <td align="right">     271.28</td>
    <td align="right">      0.595</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:LAB</td>
    <td align="right">      10.04</td>
    <td align="right">      12.14</td>
    <td align="right">     278.47</td>
    <td align="right">      0.595</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      2.342</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">2FXFFCXC1XDYLGHT:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      0.314</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      15.12</td>
    <td align="right">      18.28</td>
    <td align="right">     356.39</td>
    <td align="right">      0.699</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:LAB</td>
    <td align="right">       6.71</td>
    <td align="right">       8.11</td>
    <td align="right">     186.08</td>
    <td align="right">      0.595</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:OFFICE</td>
    <td align="right">      28.76</td>
    <td align="right">      34.77</td>
    <td align="right">     677.98</td>
    <td align="right">      0.700</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:LAB</td>
    <td align="right">      15.14</td>
    <td align="right">      18.30</td>
    <td align="right">     419.92</td>
    <td align="right">      0.595</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:LAB</td>
    <td align="right">      19.10</td>
    <td align="right">      23.09</td>
    <td align="right">     529.75</td>
    <td align="right">      0.595</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB1:ZONE1</td>
    <td align="right">      18.61</td>
    <td align="right">      22.50</td>
    <td align="right">     516.07</td>
    <td align="right">      0.595</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXMEETINGROOM1:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      2.342</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLAB:ZONE1</td>
    <td align="right">      12.23</td>
    <td align="right">      14.79</td>
    <td align="right">     339.28</td>
    <td align="right">      0.594</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:LAB</td>
    <td align="right">      12.56</td>
    <td align="right">      15.18</td>
    <td align="right">     348.27</td>
    <td align="right">      0.594</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM:ZONE1</td>
    <td align="right">      40.49</td>
    <td align="right">      48.94</td>
    <td align="right">     284.88</td>
    <td align="right">      2.339</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:OFFICE</td>
    <td align="right">      33.15</td>
    <td align="right">      40.07</td>
    <td align="right">     781.39</td>
    <td align="right">      0.311</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:LAB</td>
    <td align="right">      12.80</td>
    <td align="right">      15.47</td>
    <td align="right">     354.96</td>
    <td align="right">      0.264</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:OFFICE</td>
    <td align="right">      32.75</td>
    <td align="right">      39.59</td>
    <td align="right">     772.01</td>
    <td align="right">      0.311</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:LAB</td>
    <td align="right">      13.27</td>
    <td align="right">      16.04</td>
    <td align="right">     367.95</td>
    <td align="right">      0.594</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:LAB</td>
    <td align="right">      14.07</td>
    <td align="right">      17.01</td>
    <td align="right">     390.15</td>
    <td align="right">      0.594</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXLAB1:ZONE1</td>
    <td align="right">      17.91</td>
    <td align="right">      21.65</td>
    <td align="right">     496.77</td>
    <td align="right">      0.594</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXMEETINGROOM1:ZONE1</td>
    <td align="right">      40.49</td>
    <td align="right">      48.94</td>
    <td align="right">     284.88</td>
    <td align="right">      0.820</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      38.13</td>
    <td align="right">      46.09</td>
    <td align="right">     898.73</td>
    <td align="right">      0.311</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXAC1:OFFICE</td>
    <td align="right">      38.13</td>
    <td align="right">      46.09</td>
    <td align="right">     898.73</td>
    <td align="right">      0.221</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXAC:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      0.221</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXFFCXC1XDYLGHTNG:OFFICE</td>
    <td align="right">      36.06</td>
    <td align="right">      43.59</td>
    <td align="right">     850.09</td>
    <td align="right">      0.697</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:OFFICE</td>
    <td align="right">      22.01</td>
    <td align="right">      26.60</td>
    <td align="right">     518.69</td>
    <td align="right">      0.697</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:LAB</td>
    <td align="right">       9.05</td>
    <td align="right">      10.94</td>
    <td align="right">     251.09</td>
    <td align="right">      0.593</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">      22.01</td>
    <td align="right">      26.60</td>
    <td align="right">     518.69</td>
    <td align="right">      0.697</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:LAB</td>
    <td align="right">       9.05</td>
    <td align="right">      10.94</td>
    <td align="right">     251.04</td>
    <td align="right">      0.288</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:LAB</td>
    <td align="right">      12.56</td>
    <td align="right">      15.18</td>
    <td align="right">     348.27</td>
    <td align="right">      0.593</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLAB:ZONE1</td>
    <td align="right">      19.63</td>
    <td align="right">      23.73</td>
    <td align="right">     544.44</td>
    <td align="right">      0.183</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      2.335</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXMEETINGROOM1:ZONE1</td>
    <td align="right">      48.22</td>
    <td align="right">      58.29</td>
    <td align="right">     339.28</td>
    <td align="right">      0.830</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLAB1:ZONE1</td>
    <td align="right">      12.23</td>
    <td align="right">      14.79</td>
    <td align="right">     339.28</td>
    <td align="right">      0.593</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:LAB</td>
    <td align="right">      12.56</td>
    <td align="right">      15.18</td>
    <td align="right">     348.27</td>
    <td align="right">      0.593</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXFFCXCXDYLGHTNG:OFFICE</td>
    <td align="right">      35.03</td>
    <td align="right">      42.35</td>
    <td align="right">     825.76</td>
    <td align="right">      0.699</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXAC1:OFFICE</td>
    <td align="right">      35.03</td>
    <td align="right">      42.35</td>
    <td align="right">     825.76</td>
    <td align="right">      0.221</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSERVERROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1344.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORRIDOR</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2185.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XEQUIPMENTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     458.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FXSERVICEROOM:ZONE1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     276.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      84.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     117.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      84.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXOFFICEXLAB:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     159.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXOFFICEXLAB1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4FXLABXRESTROOMQ1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     117.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLAB:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXOFFICEXLABQ1:AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      69.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5FXLABXRESTROOM1:RESTROOM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     105.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         348</td>
    <td align="right">         254</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         135</td>
    <td align="right">          51</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         156</td>
    <td align="right">          72</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">        1288</td>
    <td align="right">        1288</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">         281</td>
    <td align="right">         277</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           4</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          81</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        5299</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         929</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       16518</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1364</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1565</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         825</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        2823</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-02-20
    23:25:14</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XGYM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XSHOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT2:B1XCANTEEN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXEXHIBITION:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXRECEPTION:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXACCEEORYROOM:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXHALL:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREHALL:ZONE2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXLECTUREXRESTROOM:LECTURE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXACCESSORYROOM:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">1FXOFFICE:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM:LAB</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLAB:LAB</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXAC:OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLABXRESTROOM1:LAB</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXLAB1:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:OFFICE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXOFFICEXLABQ1:LAB</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2FXMEETINGROOM1:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3FXLAB:ZONE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
