Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,,ELECTRIC EQUIPMENT#3FXlab1:Zone1#GeneralLights,2.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#3FXmeetingRoom1:Zone1#GeneralLights,0.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXlab:Zone1#GeneralLights,1.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXlabXRestRoom:RestRoom#GeneralLights,0.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXlabXRestRoom:Lab#GeneralLights,1.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXmeetingRoom:Zone1#GeneralLights,0.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXlab:Office#GeneralLights,1.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXlab:AC#GeneralLights,0.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXlab:Lab#GeneralLights,1.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXlab1:Office#GeneralLights,1.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXlab1:AC#GeneralLights,0.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXlab1:Lab#GeneralLights,1.93,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:Lab#GeneralLights,2.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:RestRoom#GeneralLights,0.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXlab1:Zone1#GeneralLights,2.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXmeetingRoom1:Zone1#GeneralLights,0.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXffcXcXdylghtng:Office#GeneralLights,2.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#4FXofficeXac1:Office#GeneralLights,1.91,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXac:Office#GeneralLights,2.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXffcXc1Xdylghtng:Office#GeneralLights,2.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXlab:Office#GeneralLights,1.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXlab:AC#GeneralLights,0.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXlab:Lab#GeneralLights,1.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Office#GeneralLights,1.08,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:AC#GeneralLights,0.07,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Lab#GeneralLights,1.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXlabXrestRoom:RestRoom#GeneralLights,0.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXlabXrestRoom:Lab#GeneralLights,1.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXlab:Zone1#GeneralLights,2.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXmeetingRoom:Zone1#GeneralLights,0.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXmeetingRoom1:Zone1#GeneralLights,0.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXlab1:Zone1#GeneralLights,1.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXlabXrestRoom1:Lab#GeneralLights,1.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#5FXlabXrestRoom1:RestRoom#GeneralLights,0.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#3FXffcXcXdylghtng:Office#GeneralLights,2.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#3FXofficeXac1:Office#GeneralLights,2.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights,4.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,347.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,208.80,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,86.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,10.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,8.33
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,DCtoACInverter Ancillary,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:NoReheat

,,Design Size Maximum Air Flow Rate [ft3/min],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [ft3/min]
,BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT,691.99,1.00,0.300000,207.60
,BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT,122.54,1.00,0.300000,36.76
,BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT,265.81,0.922059,0.300000,79.74
,BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT,729.71,0.380000,0.300000,218.91
,BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT,4001.69,0.226866,0.300000,1200.51
,1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT,1315.11,0.243965,0.300000,394.53
,1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT,238.17,0.798695,0.300000,71.45
,1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,43.50,1.00,0.300000,13.05
,1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT,1077.98,0.798695,0.300000,323.39
,1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT,870.01,0.368781,0.300000,261.00
,1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT,389.90,0.368781,0.300000,116.97
,1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,43.50,1.00,0.300000,13.05
,1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT,933.79,0.402542,0.300000,280.14
,1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,98.41,1.00,0.300000,29.52
,2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT,236.50,0.473579,0.300000,70.95
,2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT,242.77,0.473579,0.300000,72.83
,2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT,425.37,0.402542,0.300000,127.61
,2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT,162.22,0.473579,0.300000,48.67
,2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,1165.72,0.120162,0.300000,349.71
,2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT,871.88,0.402542,0.300000,261.56
,2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT,340.13,0.473579,0.300000,102.04
,2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT,331.35,0.473579,0.300000,99.40
,2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT,595.96,0.402542,0.300000,178.79
,2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT,252.83,0.473579,0.300000,75.85
,2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT,1165.72,0.120162,0.300000,349.71
,3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT,236.50,0.473579,0.300000,70.95
,3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT,242.77,0.473579,0.300000,72.83
,3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,1165.72,0.120162,0.300000,349.71
,2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT,871.88,0.402542,0.300000,261.56
,3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT,365.53,0.402542,0.300000,109.66
,3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT,162.22,0.473579,0.300000,48.67
,3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT,695.36,0.402542,0.300000,208.61
,3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT,366.08,0.473579,0.300000,109.82
,3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT,461.83,0.473579,0.300000,138.55
,3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT,449.90,0.473579,0.300000,134.97
,3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT,1165.72,0.120162,0.300000,349.71
,4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT,295.78,0.473579,0.300000,88.73
,4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT,303.62,0.473579,0.300000,91.09
,4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,978.81,0.120162,0.300000,293.64
,4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT,801.43,0.402542,0.300000,240.43
,4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT,309.46,0.473579,0.300000,92.84
,4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT,791.80,0.402542,0.300000,237.54
,4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT,320.78,0.473579,0.300000,96.23
,4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT,340.13,0.473579,0.300000,102.04
,4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT,433.08,0.473579,0.300000,129.92
,4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT,978.81,0.120162,0.300000,293.64
,4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT,921.78,0.402542,0.300000,276.53
,4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT,921.78,0.402542,0.300000,276.53
,5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT,871.88,0.402542,0.300000,261.56
,5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT,871.88,0.402542,0.300000,261.56
,5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT,531.99,0.402542,0.300000,159.60
,5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT,218.90,0.473579,0.300000,65.67
,5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT,531.99,0.402542,0.300000,159.60
,5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT,218.85,0.473579,0.300000,65.66
,5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT,303.62,0.473579,0.300000,91.09
,5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT,474.64,0.473579,0.300000,142.39
,5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT,1165.72,0.120162,0.300000,349.71
,5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT,1165.72,0.120162,0.300000,349.71
,5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT,295.78,0.473579,0.300000,88.73
,5FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT,303.62,0.473579,0.300000,91.09
,3FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT,846.93,0.402542,0.300000,254.08
,3FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT,846.93,0.402542,0.300000,254.08
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


ZoneHVAC:FourPipeFanCoil

,,Design Size Maximum Supply Air Flow Rate [ft3/min],Design Size Maximum Hot Water Flow [gal/min],Design Size Maximum Cold Water Flow [gal/min]
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT,1140.92,0.000000,15.08
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT,202.03,0.000000,2.99
,BASEMENT2:B1XGYM FAN COIL UNIT,1062.70,3.53,15.11
,BASEMENT2:B1XSHOP FAN COIL UNIT,1473.48,9.69,18.68
,BASEMENT2:B1XCANTEEN FAN COIL UNIT,4359.96,53.12,59.79
,1FXEXHIBITION:ZONE1 FAN COIL UNIT,1489.40,17.46,13.03
,1FXRECEPTION:ZONE1 FAN COIL UNIT,547.36,3.16,4.72
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT,339.97,0.577445,3.69
,1FXHALL:ZONE1 FAN COIL UNIT,2228.09,14.31,20.36
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT,943.31,11.55,9.67
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT,390.76,5.18,4.12
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT,351.62,0.577445,3.78
,1FXOFFICE:ZONE1 FAN COIL UNIT,2896.24,12.40,21.26
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT,187.82,0.000000,2.27
,2FXLAB:ZONE1 FAN COIL UNIT,776.67,3.14,5.61
,2FXLABXRESTROOM:LAB FAN COIL UNIT,596.72,3.22,4.54
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT,1583.52,5.65,13.57
,2FXOFFICEXLAB:LAB FAN COIL UNIT,531.38,2.15,4.96
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT,1531.10,15.48,12.44
,2FXOFFICEXAC:OFFICE FAN COIL UNIT,1876.38,11.57,14.63
,2FXLABXRESTROOM1:LAB FAN COIL UNIT,724.89,4.52,5.59
,2FXLAB1:ZONE1 FAN COIL UNIT,1086.99,4.40,7.86
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT,1415.89,7.91,10.80
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT,565.74,3.36,4.32
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT,1455.28,15.48,11.97
,3FXLAB:ZONE1 FAN COIL UNIT,821.38,3.14,5.89
,3FXLABXRESTROOM:LAB FAN COIL UNIT,552.59,3.22,4.26
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT,1560.70,15.48,12.61
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT,2029.25,11.57,15.55
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT,916.08,4.85,6.98
,3FXOFFICEXLAB1:LAB FAN COIL UNIT,401.86,2.15,3.04
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT,1506.56,9.23,11.66
,3FXOFFICEXLAB:LAB FAN COIL UNIT,826.69,4.86,6.30
,3FXLABXRESTROOM1:LAB FAN COIL UNIT,1017.17,6.13,7.79
,3FXLAB1:ZONE1 FAN COIL UNIT,1582.38,5.97,11.32
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT,1477.81,15.48,12.11
,4FXLAB:ZONE1 FAN COIL UNIT,986.16,3.93,7.14
,4FXLABXRESTROOM:LAB FAN COIL UNIT,676.77,4.03,5.24
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT,1266.37,12.99,10.33
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT,2301.13,10.64,16.94
,4FXOFFICEXLAB:LAB FAN COIL UNIT,858.16,4.11,6.39
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT,1851.64,10.51,14.16
,4FXOFFICEXLAB1:LAB FAN COIL UNIT,760.50,4.26,5.74
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT,729.28,4.52,5.62
,4FXLAB1:ZONE1 FAN COIL UNIT,1485.72,5.75,10.67
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT,1241.92,12.99,10.17
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT,1986.37,12.24,15.46
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT,1964.03,12.24,15.32
,5FXOFFICEXAC:OFFICE FAN COIL UNIT,1923.42,11.57,14.89
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT,1903.54,11.57,14.77
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT,1254.82,7.06,9.58
,5FXOFFICEXLAB:LAB FAN COIL UNIT,528.83,2.91,3.98
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT,1345.63,7.06,9.95
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT,549.55,2.91,4.15
,5FXLABXRESTROOM:LAB FAN COIL UNIT,714.88,4.03,5.47
,5FXLAB:ZONE1 FAN COIL UNIT,1644.12,6.30,11.79
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT,1495.41,15.48,12.21
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT,1509.33,15.48,12.30
,5FXLAB1:ZONE1 FAN COIL UNIT,947.41,3.93,6.94
,5FXLABXRESTROOM1:LAB FAN COIL UNIT,690.59,4.03,5.26
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT,1917.90,11.24,14.78
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT,1742.98,11.24,13.68
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [ft3/min]
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT SUPPLY FAN,1140.92
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT SUPPLY FAN,202.03
,BASEMENT2:B1XGYM FAN COIL UNIT SUPPLY FAN,1062.70
,BASEMENT2:B1XSHOP FAN COIL UNIT SUPPLY FAN,1473.48
,BASEMENT2:B1XCANTEEN FAN COIL UNIT SUPPLY FAN,4359.96
,1FXEXHIBITION:ZONE1 FAN COIL UNIT SUPPLY FAN,1489.40
,1FXRECEPTION:ZONE1 FAN COIL UNIT SUPPLY FAN,547.36
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,339.97
,1FXHALL:ZONE1 FAN COIL UNIT SUPPLY FAN,2228.09
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT SUPPLY FAN,943.31
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT SUPPLY FAN,390.76
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,351.62
,1FXOFFICE:ZONE1 FAN COIL UNIT SUPPLY FAN,2896.24
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,187.82
,2FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,776.67
,2FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,596.72
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,1583.52
,2FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,531.38
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,1531.10
,2FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN,1876.38
,2FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN,724.89
,2FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,1086.99
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN,1415.89
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN,565.74
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,1455.28
,3FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,821.38
,3FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,552.59
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,1560.70
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT SUPPLY FAN,2029.25
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN,916.08
,3FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN,401.86
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,1506.56
,3FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,826.69
,3FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN,1017.17
,3FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,1582.38
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,1477.81
,4FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,986.16
,4FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,676.77
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,1266.37
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,2301.13
,4FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,858.16
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN,1851.64
,4FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN,760.50
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT SUPPLY FAN,729.28
,4FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,1485.72
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,1241.92
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN,1986.37
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN,1964.03
,5FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN,1923.42
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN,1903.54
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,1254.82
,5FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,528.83
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN,1345.63
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN,549.55
,5FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,714.88
,5FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,1644.12
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,1495.41
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,1509.33
,5FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,947.41
,5FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN,690.59
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN,1917.90
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN,1742.98
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water

,,Design Size Design Inlet Air Temperature [F],Design Size Design Inlet Water Temperature [F],Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir],Design Size Design Outlet Air Temperature [F],Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir],Design Size Design Water Flow Rate [gal/min],Design Size Design Air Flow Rate [ft3/min],Design Size Design Coil Load [Btu/h]
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL,75.40,42.80,0.013829,57.20,0.009000,15.08,1140.92,
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL,75.40,42.80,0.014884,57.20,0.009000,2.99,202.03,
,BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL,75.40,42.80,0.014499,57.20,0.009000,15.11,1062.70,
,BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL,75.40,42.80,0.013467,57.20,0.009000,18.68,1473.48,
,BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL,75.39,42.80,0.014163,57.20,0.009000,59.79,4359.96,
,1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010822,57.20,0.009000,13.03,1489.40,
,1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010743,57.20,0.009000,4.72,547.36,
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.40,42.80,0.012233,57.20,0.009000,3.69,339.97,
,1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.011084,57.20,0.009000,20.36,2228.09,
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL,75.41,42.80,0.011830,57.20,0.009000,9.67,943.31,
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL,75.41,42.80,0.012034,57.20,0.009000,4.12,390.76,
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.40,42.80,0.012172,57.20,0.009000,3.78,351.62,
,1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009875,57.20,0.009000,21.26,2896.24,
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.40,42.80,0.013070,57.20,0.009000,2.27,187.82,
,2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009801,57.20,0.009000,5.61,776.67,
,2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010059,57.20,0.009000,4.54,596.72,
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010701,57.20,0.009000,13.57,1583.52,
,2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.011220,57.20,0.009000,4.96,531.38,
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010402,57.20,0.009000,12.44,1531.10,
,2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010181,57.20,0.009000,14.63,1876.38,
,2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010123,57.20,0.009000,5.59,724.89,
,2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009801,57.20,0.009000,7.86,1086.99,
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010068,57.20,0.009000,10.80,1415.89,
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010074,57.20,0.009000,4.32,565.74,
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010472,57.20,0.009000,11.97,1455.28,
,3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009759,57.20,0.009000,5.89,821.38,
,3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010123,57.20,0.009000,4.26,552.59,
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010375,57.20,0.009000,12.61,1560.70,
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010092,57.20,0.009000,15.55,2029.25,
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010062,57.20,0.009000,6.98,916.08,
,3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010032,57.20,0.009000,3.04,401.86,
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010141,57.20,0.009000,11.66,1506.56,
,3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010063,57.20,0.009000,6.30,826.69,
,3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010087,57.20,0.009000,7.79,1017.17,
,3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009751,57.20,0.009000,11.32,1582.38,
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010449,57.20,0.009000,12.11,1477.81,
,4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009807,57.20,0.009000,7.14,986.16,
,4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010147,57.20,0.009000,5.24,676.77,
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010423,57.20,0.009000,10.33,1266.37,
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.009889,57.20,0.009000,16.94,2301.13,
,4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.009943,57.20,0.009000,6.39,858.16,
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010083,57.20,0.009000,14.16,1851.64,
,4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,75.40,42.80,0.010013,57.20,0.009000,5.74,760.50,
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010117,57.20,0.009000,5.62,729.28,
,4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009769,57.20,0.009000,10.67,1485.72,
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010446,57.20,0.009000,10.17,1241.92,
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010172,57.20,0.009000,15.46,1986.37,
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010184,57.20,0.009000,15.32,1964.03,
,5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010144,57.20,0.009000,14.89,1923.42,
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010156,57.20,0.009000,14.77,1903.54,
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010074,57.20,0.009000,9.58,1254.82,
,5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.009999,57.20,0.009000,3.98,528.83,
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.009911,57.20,0.009000,9.95,1345.63,
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010021,57.20,0.009000,4.15,549.55,
,5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010088,57.20,0.009000,5.47,714.88,
,5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009761,57.20,0.009000,11.79,1644.12,
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010431,57.20,0.009000,12.21,1495.41,
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.010419,57.20,0.009000,12.30,1509.33,
,5FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,75.41,42.80,0.009862,57.20,0.009000,6.94,947.41,
,5FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,75.41,42.80,0.010058,57.20,0.009000,5.26,690.59,
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010122,57.20,0.009000,14.78,1917.90,
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,75.41,42.80,0.010218,57.20,0.009000,13.68,1742.98,
,AIR LOOP 2 AHU COOLING COIL,88.98,42.80,0.019583,62.22,0.008000,152.17,5811.74,504113.45
,AIR LOOP AHU COOLING COIL,88.81,42.80,0.018874,62.22,0.008000,167.00,6662.33,553245.50
,AIR LOOP 3 AHU COOLING COIL,88.99,42.80,0.018983,62.22,0.008000,177.18,7005.49,586989.80
,AIR LOOP 4 AHU COOLING COIL,88.77,42.80,0.018853,62.22,0.008000,185.10,7397.25,613225.00
,AIR LOOP 5 AHU COOLING COIL,89.78,42.80,0.019318,62.22,0.008000,130.56,5010.37,432526.41
,AIR LOOP 6 AHU COOLING COIL,88.57,42.80,0.018937,62.22,0.008000,174.42,6954.58,577819.94
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Water

,,Design Size Rated Capacity [Btu/h],Design Size Maximum Water Flow Rate [gal/min],Design Size U-Factor Times Area Value [Btu/h-F]
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL,0.000000,0.000000,1.90
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL,0.000000,0.000000,1.90
,BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL,15626.03,3.53,599.51
,BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL,42898.08,9.69,1645.83
,BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL,235249.30,53.12,9025.57
,1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL,77312.26,17.46,2966.16
,1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL,14001.37,3.16,537.18
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,2557.07,0.577445,98.10
,1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL,63371.91,14.31,2431.33
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL,51145.54,11.55,1962.25
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL,22921.23,5.18,879.40
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,2557.07,0.577445,98.10
,1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL,54895.22,12.40,2106.11
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL,0.000000,0.000000,1.90
,2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,13903.22,3.14,533.41
,2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,14271.75,3.22,547.55
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,25006.51,5.65,959.40
,2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,9536.79,2.15,365.89
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,68529.50,15.48,2629.20
,2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,51255.81,11.57,1966.48
,2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,19995.32,4.52,767.14
,2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,19479.00,4.40,747.33
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,35035.18,7.91,1344.16
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,14863.13,3.36,570.24
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,68529.50,15.48,2629.20
,3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,13903.22,3.14,533.41
,3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,14271.75,3.22,547.55
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,68529.50,15.48,2629.20
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL,51255.81,11.57,1966.48
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,21488.43,4.85,824.42
,3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,9536.79,2.15,365.89
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,40878.43,9.23,1568.34
,3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,21521.05,4.86,825.68
,3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,27149.80,6.13,1041.63
,3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,26448.73,5.97,1014.73
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,68529.50,15.48,2629.20
,4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,17388.08,3.93,667.11
,4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,17848.98,4.03,684.79
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,57541.93,12.99,2207.65
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,47113.90,10.64,1807.57
,4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,18192.09,4.11,697.96
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,46548.13,10.51,1785.86
,4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,18857.88,4.26,723.50
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL,19995.32,4.52,767.14
,4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,25459.74,5.75,976.79
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,57541.93,12.99,2207.65
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,54189.07,12.24,2079.02
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,54189.07,12.24,2079.02
,5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,51255.81,11.57,1966.48
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,51255.81,11.57,1966.48
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,31274.43,7.06,1199.87
,5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,12868.29,2.91,493.70
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,31274.43,7.06,1199.87
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,12865.75,2.91,493.61
,5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,17848.98,4.03,684.79
,5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,27903.04,6.30,1070.53
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,68529.50,15.48,2629.20
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,68529.50,15.48,2629.20
,5FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,17388.08,3.93,667.11
,5FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,17848.98,4.03,684.79
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,49789.18,11.24,1910.21
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,49789.18,11.24,1910.21
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [ft3/min],Sum of Air Terminal Minimum Heating Flow Rates [ft3/min],Sum of Air Terminal Maximum Flow Rates [ft3/min],Adjusted Heating Design Air Flow Rate [ft3/min],Adjusted Cooling Design Air Flow Rate [ft3/min],Adjusted Main Design Air Flow Rate [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio [],Design Supply Air Flow Rate [ft3/min],Central Heating Maximum System Air Flow Ratio
,AIR LOOP 2,1743.52,1743.52,5811.74,4997.21,5811.74,5811.74,0.859847,0.859847,5811.74,0.859847
,AIR LOOP,1998.70,1998.70,6662.33,6662.33,6662.33,6662.33,1.00,1.00,6662.33,1.00
,AIR LOOP 3,2101.65,2101.65,7005.49,7005.49,7005.49,7005.49,1.00,1.00,7005.49,1.00
,AIR LOOP 4,2219.18,2219.18,7397.25,7397.25,7397.25,7397.25,1.000000,1.000000,7397.25,1.000000
,AIR LOOP 5,1503.11,1503.11,5010.37,4911.96,5010.37,5010.37,0.980359,0.980359,5010.37,0.980359
,AIR LOOP 6,2086.38,2086.38,6954.58,6954.58,6954.58,6954.58,1.00,1.00,6954.58,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [ft3/min]
,AIR LOOP 2 AHU EXTRACT FAN,5811.74
,AIR LOOP 2 AHU SUPPLY FAN,5811.74
,AIR LOOP AHU EXTRACT FAN,6662.33
,AIR LOOP AHU SUPPLY FAN,6662.33
,AIR LOOP 3 AHU EXTRACT FAN,7005.49
,AIR LOOP 3 AHU SUPPLY FAN,7005.49
,AIR LOOP 4 AHU EXTRACT FAN,7397.25
,AIR LOOP 4 AHU SUPPLY FAN,7397.25
,AIR LOOP 5 AHU EXTRACT FAN,5010.37
,AIR LOOP 5 AHU SUPPLY FAN,5010.37
,AIR LOOP 6 AHU EXTRACT FAN,6954.58
,AIR LOOP 6 AHU SUPPLY FAN,6954.58
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [ft3/min]
,AIR LOOP 2 AHU OUTDOOR AIR CONTROLLER,5811.74
,AIR LOOP AHU OUTDOOR AIR CONTROLLER,6662.33
,AIR LOOP 3 AHU OUTDOOR AIR CONTROLLER,7005.49
,AIR LOOP 4 AHU OUTDOOR AIR CONTROLLER,7397.25
,AIR LOOP 5 AHU OUTDOOR AIR CONTROLLER,5010.37
,AIR LOOP 6 AHU OUTDOOR AIR CONTROLLER,6954.58
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatExchanger:AirToAir:SensibleAndLatent

,,Design Size Nominal Supply Air Flow Rate [ft3/min]
,AIR LOOP 2 AHU HEAT RECOVERY DEVICE,4997.21
,AIR LOOP AHU HEAT RECOVERY DEVICE,6662.33
,AIR LOOP 3 AHU HEAT RECOVERY DEVICE,7005.49
,AIR LOOP 4 AHU HEAT RECOVERY DEVICE,7397.25
,AIR LOOP 5 AHU HEAT RECOVERY DEVICE,4911.96
,AIR LOOP 6 AHU HEAT RECOVERY DEVICE,6954.58
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [ft3/min],Controller Convergence Tolerance
,AIR LOOP 2 AHU COOLING COIL CONTROLLER,20.34,0.000050
,AIR LOOP AHU COOLING COIL CONTROLLER,22.32,0.000045
,AIR LOOP 3 AHU COOLING COIL CONTROLLER,23.68,0.000043
,AIR LOOP 4 AHU COOLING COIL CONTROLLER,24.74,0.000041
,AIR LOOP 5 AHU COOLING COIL CONTROLLER,17.45,0.000058
,AIR LOOP 6 AHU COOLING COIL CONTROLLER,23.31,0.000043
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [ft3/min],Plant Loop Volume [ft3],Design Supply Temperature [F],Design Return Temperature [F],Sizing option (Coincident/NonCoincident)
,CHW LOOP,216.69,433.49,42.80,35.60,1.00
,DHW LOOP,67.30,134.63,132.80,123.80,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [ft3/min],Design Power Consumption [Btu/h]
,CHW LOOP SUPPLY PUMP,216.69,99422.26
,DHW LOOP SUPPLY PUMP,67.30,3087.73
,CONDENSER LOOP SUPPLY PUMP,192.32,66179.22
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:ConstantCOP

,,Design Size Nominal Capacity [Btu/h],Design Size Design Chilled Water Flow Rate [gal/min],Design Size Design Condenser Water Flow Rate [gal/min]
,CHILLER,1790411.75,540.44,479.65
,CHILLER 1,1790411.75,540.44,479.65
,CHILLER 2,1790411.75,540.44,479.65
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [ft3/min],Tank Volume [ft3],Maximum Heater Capacity [Btu/h]
,DHW LOOP WATER HEATER,67.30,2423.32,19258388.31
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CondenserLoop

,,Maximum Loop Flow Rate [ft3/min],Condenser Loop Volume [ft3],Design Supply Temperature [F],Design Return Temperature [F],Sizing option (Coincident/NonCoincident)
,CONDENSER LOOP,192.32,384.73,84.20,75.20,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CoolingTower:TwoSpeed

,,Design Water Flow Rate [gal/min],Fan Power at High Fan Speed [Btu/h],Air Flow Rate at High Fan Speed [ft3/min],U-Factor Times Area Value at High Fan Speed [Btu/h-F],Low Fan Speed Air Flow Rate [ft3/min],Fan Power at Low Fan Speed [Btu/h],U-Factor Times Area Value at Low Fan Speed [Btu/h-F],Free Convection Regime Air Flow Rate [ft3/min],Free Convection U-Factor Times Area Value [Btu/h-F]
,COOLING TOWER,1438.94,67957.59,111256.99,290491.05,55628.50,10873.22,174294.63,11125.70,29049.11
,COOLING TOWER 1,1438.94,67957.59,111256.99,290491.05,55628.50,10873.22,174294.63,11125.70,29049.11
,COOLING TOWER 2,1438.94,67957.59,111256.99,290491.05,55628.50,10873.22,174294.63,11125.70,29049.11
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [F],Daily Temperature Range [deltaF],Humidity Value,Humidity Type,Wind Speed [ft/min],Wind Direction
,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,91.76,10.62,80.06,Wetbulb [F],0.00,0.00
,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUL,90.68,10.26,79.34,Wetbulb [F],0.00,0.00
,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) AUG,91.04,10.44,78.80,Wetbulb [F],0.00,0.00
,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,91.04,10.80,78.62,Wetbulb [F],0.00,0.00
,WINTER DESIGN DAY IN GREEN STUDIO (01-01:31-01),73.58,0.00,73.58,Wetbulb [F],374.03,290.00


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [in],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [in],Monthly Total Roof Irrigation Depth [in],Monthly Total Rain Collection Volume [ft3]
,Jan,0.79,20,,,
,Feb,0.00,0,,,
,Mar,0.00,0,,,
,Apr,0.00,0,,,
,May,0.00,0,,,
,Jun,0.00,0,,,
,Jul,0.00,0,,,
,Aug,0.00,0,,,
,Sep,0.00,0,,,
,Oct,0.00,0,,,
,Nov,0.00,0,,,
,Dec,0.00,0,,,


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT2:B1XSERVERROOM_WALL_3_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,654.51,654.51,32.00,90.00,N
,BASEMENT2:B1XSERVERROOM_WALL_4_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,940.86,940.86,302.00,90.00,W
,BASEMENT2:B1XSERVERROOM_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,3961.51,3961.51,32.00,180.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,139.94,139.94,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,193.64,193.64,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_2,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,193.64,193.64,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_3,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,75.35,75.35,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_4,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,279.94,279.94,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_5,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,247.30,247.30,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_ROOF_1_6_6,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,32.26,32.26,212.00,0.00,
,BASEMENT2:B1XCORE_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,2615.89,2615.89,32.00,180.00,
,BASEMENT2:B1XCORE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,871.96,871.96,212.00,0.00,
,BASEMENT2:B1XCORE_ROOF_1_1_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,968.85,968.85,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_WALL_3_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,1268.11,1268.11,32.00,90.00,N
,BASEMENT2:B1XCORRIDOR_WALL_7_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,163.63,163.63,212.00,90.00,S
,BASEMENT2:B1XCORRIDOR_WALL_10_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,204.53,204.53,122.00,90.00,E
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,1319.85,1319.85,32.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_1,PROJECT GROUND FLOOR,0.40,0.045,0.046,551.80,551.80,32.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_2,PROJECT GROUND FLOOR,0.40,0.045,0.046,193.77,193.77,32.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_3,PROJECT GROUND FLOOR,0.40,0.045,0.046,968.85,968.85,32.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_4,PROJECT GROUND FLOOR,0.40,0.045,0.046,231.63,231.63,32.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_5,PROJECT GROUND FLOOR,0.40,0.045,0.046,17.44,17.44,0.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_6,PROJECT GROUND FLOOR,0.40,0.045,0.046,2578.03,2578.03,0.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_7,PROJECT GROUND FLOOR,0.40,0.045,0.046,387.54,387.54,32.00,180.00,
,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_8,PROJECT GROUND FLOOR,0.40,0.045,0.046,231.61,231.61,0.00,180.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,115.60,115.60,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,247.53,247.53,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_2,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,402.10,402.10,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_3,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,75.35,75.35,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_4,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,242.21,242.21,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_5,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,82.32,82.32,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_6,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,226.06,226.06,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_7,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,118.04,118.04,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_8,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,306.80,306.80,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_ROOF_1_4_9,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,153.19,153.19,212.00,0.00,
,BASEMENT2:B1XEQUIPMENTROOM_WALL_3_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,286.35,286.35,32.00,90.00,N
,BASEMENT2:B1XEQUIPMENTROOM_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,1356.39,1356.39,32.00,180.00,
,BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,64.59,64.59,212.00,0.00,
,BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,140.01,140.01,212.00,0.00,
,BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_2,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,371.29,371.29,212.00,0.00,
,BASEMENT2:B1XGYM_WALL_2_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,736.32,736.32,122.00,90.00,E
,BASEMENT2:B1XGYM_WALL_3_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,368.16,368.16,32.00,90.00,N
,BASEMENT2:B1XGYM_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,1743.92,1743.92,32.00,180.00,
,BASEMENT2:B1XGYM_ROOF_1_2_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,145.33,145.33,212.00,0.00,
,BASEMENT2:B1XSHOP_WALL_4_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,531.79,531.79,302.00,90.00,W
,BASEMENT2:B1XSHOP_WALL_5_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,572.70,572.70,212.00,90.00,S
,BASEMENT2:B1XSHOP_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,1959.22,1959.22,32.00,180.00,
,BASEMENT2:B1XSHOP_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,279.89,279.89,212.00,0.00,
,BASEMENT2:B1XCANTEEN_WALL_2_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,531.79,531.79,122.00,90.00,E
,BASEMENT2:B1XCANTEEN_WALL_5_0_0,PROJECT BELOW GRADE WALL,0.30,0.063,0.066,1840.81,1840.81,212.00,90.00,S
,BASEMENT2:B1XCANTEEN_GROUNDFLOOR_0_0_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,6297.50,6297.50,32.00,180.00,
,BASEMENT2:B1XCANTEEN_ROOF_1_2_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.089,0.094,279.89,279.89,212.00,0.00,
,1FXEXHIBITION:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,375.17,122.00,90.00,E
,1FXEXHIBITION:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,1FXEXHIBITION:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,375.17,302.00,90.00,W
,1FXEXHIBITION:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,1FXRECEPTION:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,430.46,231.65,122.00,90.00,E
,1FXRECEPTION:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,1FXRECEPTION:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,430.46,231.65,302.00,90.00,W
,1FXRECEPTION:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,1FXACCEEORYROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,122.00,90.00,E
,1FXACCEEORYROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,32.00,90.00,N
,1FXACCEEORYROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,302.00,90.00,W
,1FXACCEEORYROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,1FXACCEEORYROOM:ZONE1_GROUNDFLOOR_0_2_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,139.51,139.51,32.00,180.00,
,1FXHALL:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,375.17,122.00,90.00,E
,1FXHALL:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,1464.03,761.36,32.00,90.00,N
,1FXHALL:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,375.17,302.00,90.00,W
,1FXHALL:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,1464.03,761.36,212.00,90.00,S
,1FXHALL:ZONE1_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1420.97,1420.97,212.00,0.00,
,1FXLECTUREHALL:ZONE2_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,710.49,122.00,90.00,E
,1FXLECTUREHALL:ZONE2_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,32.00,90.00,N
,1FXLECTUREHALL:ZONE2_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,710.49,302.00,90.00,W
,1FXLECTUREHALL:ZONE2_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,1FXLECTUREHALL:ZONE2_GROUNDFLOOR_0_2_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,177.62,177.62,32.00,180.00,
,1FXLECTUREHALL:ZONE2_ROOF_1_3_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,444.05,444.05,212.00,0.00,
,1FXLECTUREXRESTROOM:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,1FXLECTUREXRESTROOM:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,1FXLECTUREXRESTROOM:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,1FXLECTUREXRESTROOM:RESTROOM_GROUNDFLOOR_0_1_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,26.91,26.91,32.00,180.00,
,1FXLECTUREXRESTROOM:RESTROOM_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,67.28,67.28,212.00,0.00,
,1FXLECTUREXRESTROOM:LECTURE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,122.00,90.00,E
,1FXLECTUREXRESTROOM:LECTURE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,32.00,90.00,N
,1FXLECTUREXRESTROOM:LECTURE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,302.00,90.00,W
,1FXLECTUREXRESTROOM:LECTURE_GROUNDFLOOR_0_1_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,80.70,80.70,32.00,180.00,
,1FXLECTUREXRESTROOM:LECTURE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,201.76,201.76,212.00,0.00,
,1FXACCESSORYROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,122.00,90.00,E
,1FXACCESSORYROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,32.00,90.00,N
,1FXACCESSORYROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,302.00,90.00,W
,1FXACCESSORYROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,1FXACCESSORYROOM:ZONE1_GROUNDFLOOR_0_1_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,128.77,128.77,32.00,180.00,
,1FXACCESSORYROOM:ZONE1_GROUNDFLOOR_0_1_1,PROJECT GROUND FLOOR,0.40,0.045,0.046,80.74,80.74,32.00,180.00,
,1FXACCESSORYROOM:ZONE1_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,201.84,201.84,212.00,0.00,
,1FXOFFICE:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,122.00,90.00,E
,1FXOFFICE:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,1464.03,761.36,32.00,90.00,N
