Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,1FXOFFICE:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,302.00,90.00,W
,1FXOFFICE:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,1464.03,761.36,212.00,90.00,S
,1FXOFFICE:ZONE1_GROUNDFLOOR_0_3_0,PROJECT GROUND FLOOR,0.40,0.045,0.046,364.86,364.86,32.00,180.00,
,1FXOFFICE:ZONE1_ROOF_1_2_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,645.90,645.90,212.00,0.00,
,1FXSERVICEROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,430.46,430.46,122.00,90.00,E
,1FXSERVICEROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,344.48,344.48,32.00,90.00,N
,1FXSERVICEROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,430.46,430.46,302.00,90.00,W
,1FXSERVICEROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,344.48,344.48,212.00,90.00,S
,1FXSERVICEROOM:ZONE1_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,860.93,860.93,212.00,0.00,
,2FXLAB:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,122.00,90.00,E
,2FXLAB:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,326.51,32.00,90.00,N
,2FXLAB:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,302.00,90.00,W
,2FXLAB:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,290.66,212.00,90.00,S
,2FXLABXRESTROOM:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,2FXLABXRESTROOM:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,452.13,212.00,90.00,S
,2FXLABXRESTROOM:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,2FXLABXRESTROOM:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,122.00,90.00,E
,2FXLABXRESTROOM:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,289.55,32.00,90.00,N
,2FXLABXRESTROOM:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,302.00,90.00,W
,2FXOFFICEXLAB:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,302.00,90.00,W
,2FXOFFICEXLAB:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,242.76,212.00,90.00,S
,2FXOFFICEXLAB:OFFICE_WALL_6_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,122.00,90.00,E
,2FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,169.55,169.55,32.00,180.00,
,2FXOFFICEXLAB:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,169.55,169.55,212.00,0.00,
,2FXOFFICEXLAB:AC_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,122.00,90.00,E
,2FXOFFICEXLAB:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,2FXOFFICEXLAB:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,207.49,32.00,90.00,N
,2FXOFFICEXLAB:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,302.00,90.00,W
,2FXMEETINGROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,122.00,90.00,E
,2FXMEETINGROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,2FXMEETINGROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,302.00,90.00,W
,2FXMEETINGROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,2FXOFFICEXAC:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,188.18,122.00,90.00,E
,2FXOFFICEXAC:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,2FXOFFICEXAC:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,188.18,302.00,90.00,W
,2FXOFFICEXAC:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,2FXOFFICEXAC:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,209.92,209.92,32.00,180.00,
,2FXOFFICEXAC:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,69.97,69.97,212.00,0.00,
,2FXLABXRESTROOM1:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,2FXLABXRESTROOM1:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,624.37,212.00,90.00,S
,2FXLABXRESTROOM1:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,2FXLABXRESTROOM1:RESTROOM_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,40.37,40.37,32.00,180.00,
,2FXLABXRESTROOM1:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,232.65,122.00,90.00,E
,2FXLABXRESTROOM1:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,395.33,32.00,90.00,N
,2FXLABXRESTROOM1:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,302.00,90.00,W
,2FXLABXRESTROOM1:LAB_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,121.06,121.06,32.00,180.00,
,2FXLAB1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,122.00,90.00,E
,2FXLAB1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,448.37,32.00,90.00,N
,2FXLAB1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,302.00,90.00,W
,2FXLAB1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,399.45,212.00,90.00,S
,2FXLAB1:ZONE1_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,121.11,121.11,32.00,180.00,
,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,302.00,90.00,W
,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,331.03,212.00,90.00,S
,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,122.00,90.00,E
,2FXOFFICEXLABQ1:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,209.92,209.92,32.00,180.00,
,2FXOFFICEXLABQ1:OFFICE_EXTFLOOR_0_1_1,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,177.62,177.62,32.00,180.00,
,2FXOFFICEXLABQ1:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,234.14,234.14,212.00,0.00,
,2FXOFFICEXLABQ1:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,2FXOFFICEXLABQ1:AC_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,302.00,90.00,W
,2FXOFFICEXLABQ1:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,495.19,315.60,32.00,90.00,N
,2FXOFFICEXLABQ1:LAB_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,122.00,90.00,E
,2FXOFFICEXLABQ1:LAB_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,113.03,113.03,32.00,180.00,
,2FXMEETINGROOM1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,122.00,90.00,E
,2FXMEETINGROOM1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,2FXMEETINGROOM1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,302.00,90.00,W
,2FXMEETINGROOM1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,3FXLAB:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,122.00,90.00,E
,3FXLAB:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,326.51,32.00,90.00,N
,3FXLAB:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,302.00,90.00,W
,3FXLAB:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,290.15,212.00,90.00,S
,3FXLABXRESTROOM:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,3FXLABXRESTROOM:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,452.13,212.00,90.00,S
,3FXLABXRESTROOM:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,3FXLABXRESTROOM:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,122.00,90.00,E
,3FXLABXRESTROOM:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,289.67,32.00,90.00,N
,3FXLABXRESTROOM:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,302.00,90.00,W
,3FXMEETINGROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,122.00,90.00,E
,3FXMEETINGROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,3FXMEETINGROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,302.00,90.00,W
,3FXMEETINGROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,3FXMEETINGROOM:ZONE1_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,161.47,161.47,212.00,0.00,
,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,188.18,122.00,90.00,E
,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,188.18,302.00,90.00,W
,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,2FXFFCXC1XDYLGHT:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,209.92,209.92,32.00,180.00,
,2FXFFCXC1XDYLGHT:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,69.97,69.97,212.00,0.00,
,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,409.07,216.74,302.00,90.00,W
,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,452.13,242.76,212.00,90.00,S
,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,409.07,216.74,122.00,90.00,E
,3FXOFFICEXLAB1:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,206.91,32.00,90.00,N
,3FXOFFICEXLAB1:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,302.00,90.00,W
,3FXOFFICEXLAB1:AC_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,122.00,90.00,E
,3FXOFFICEXLAB1:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,3FXOFFICEXLAB:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,409.07,216.74,302.00,90.00,W
,3FXOFFICEXLAB:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,839.67,441.37,212.00,90.00,S
,3FXOFFICEXLAB:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,409.07,216.74,122.00,90.00,E
,3FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,511.34,511.34,32.00,180.00,
,3FXOFFICEXLAB:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,204.53,204.53,212.00,0.00,
,3FXOFFICEXLAB:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,3FXOFFICEXLAB:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,302.00,90.00,W
,3FXOFFICEXLAB:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,449.51,32.00,90.00,N
,3FXOFFICEXLAB:LAB_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,122.00,90.00,E
,3FXOFFICEXLAB:LAB_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,376.77,376.77,32.00,180.00,
,3FXOFFICEXLAB:LAB_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,150.71,150.71,212.00,0.00,
,3FXLABXRESTROOM1:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,3FXLABXRESTROOM1:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,839.67,839.67,212.00,90.00,S
,3FXLABXRESTROOM1:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,3FXLABXRESTROOM1:RESTROOM_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,134.56,134.56,32.00,180.00,
,3FXLABXRESTROOM1:RESTROOM_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,134.56,134.56,212.00,0.00,
,3FXLABXRESTROOM1:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,232.65,122.00,90.00,E
,3FXLABXRESTROOM1:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,839.67,533.29,32.00,90.00,N
,3FXLABXRESTROOM1:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,302.00,90.00,W
,3FXLABXRESTROOM1:LAB_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,403.52,403.52,32.00,180.00,
,3FXLABXRESTROOM1:LAB_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,403.52,403.52,212.00,0.00,
,3FXLAB1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,122.00,90.00,E
,3FXLAB1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,839.67,600.69,32.00,90.00,N
,3FXLAB1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,302.00,90.00,W
,3FXLAB1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,839.67,535.17,212.00,90.00,S
,3FXLAB1:ZONE1_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,403.69,403.69,32.00,180.00,
,3FXLAB1:ZONE1_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,242.21,242.21,212.00,0.00,
,3FXMEETINGROOM1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,122.00,90.00,E
,3FXMEETINGROOM1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,3FXMEETINGROOM1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,302.00,90.00,W
,3FXMEETINGROOM1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,3FXMEETINGROOM1:ZONE1_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,161.47,161.47,212.00,0.00,
,4FXLAB:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,122.00,90.00,E
,4FXLAB:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,402.67,32.00,90.00,N
,4FXLAB:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,302.00,90.00,W
,4FXLAB:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,358.85,212.00,90.00,S
,4FXLAB:ZONE1_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,201.84,201.84,32.00,180.00,
,4FXLABXRESTROOM:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,4FXLABXRESTROOM:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,4FXLABXRESTROOM:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,4FXLABXRESTROOM:RESTROOM_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,67.28,67.28,32.00,180.00,
,4FXLABXRESTROOM:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,122.00,90.00,E
,4FXLABXRESTROOM:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,357.31,32.00,90.00,N
,4FXLABXRESTROOM:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,302.00,90.00,W
,4FXLABXRESTROOM:LAB_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,201.76,201.76,32.00,180.00,
,4FXMEETINGROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,122.00,90.00,E
,4FXMEETINGROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,253.79,32.00,90.00,N
,4FXMEETINGROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,302.00,90.00,W
,4FXMEETINGROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,253.79,212.00,90.00,S
,4FXOFFICEXLAB:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,538.25,282.95,302.00,90.00,W
,4FXOFFICEXLAB:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,732.02,386.20,212.00,90.00,S
,4FXOFFICEXLAB:OFFICE_WALL_6_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,538.25,282.95,122.00,90.00,E
,4FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,664.70,664.70,32.00,180.00,
,4FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_1,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,548.83,548.83,32.00,180.00,
,4FXOFFICEXLAB:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,209.92,209.92,212.00,0.00,
,4FXOFFICEXLAB:OFFICE_ROOF_1_1_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,538.25,538.25,212.00,0.00,
,4FXOFFICEXLAB:AC_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,122.00,90.00,E
,4FXOFFICEXLAB:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,4FXOFFICEXLAB:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,602.84,379.65,32.00,90.00,N
,4FXOFFICEXLAB:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,302.00,90.00,W
,4FXOFFICEXLAB:LAB_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,489.81,489.81,32.00,180.00,
,4FXOFFICEXLAB:LAB_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,301.42,301.42,212.00,0.00,
,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,516.72,271.91,302.00,90.00,W
,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,753.55,397.23,212.00,90.00,S
,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,516.72,271.91,122.00,90.00,E
,4FXOFFICEXLAB1:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,470.97,470.97,32.00,180.00,
,4FXOFFICEXLAB1:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,532.87,532.87,212.00,0.00,
,4FXOFFICEXLAB1:OFFICE_ROOF_1_1_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,188.39,188.39,212.00,0.00,
,4FXOFFICEXLAB1:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,4FXOFFICEXLAB1:AC_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,302.00,90.00,W
,4FXOFFICEXLAB1:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,397.85,32.00,90.00,N
,4FXOFFICEXLAB1:LAB_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,122.00,90.00,E
,4FXOFFICEXLAB1:LAB_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,339.10,339.10,212.00,0.00,
,4FXLABXRESTROOMQ1:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,122.00,90.00,E
,4FXLABXRESTROOMQ1:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,397.86,32.00,90.00,N
,4FXLABXRESTROOMQ1:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,302.00,90.00,W
,4FXLABXRESTROOMQ1:LAB_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,121.06,121.06,212.00,0.00,
,4FXLABXRESTROOMQ1:RESTROOM_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,4FXLABXRESTROOMQ1:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,4FXLABXRESTROOMQ1:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,624.37,624.37,212.00,90.00,S
,4FXLABXRESTROOMQ1:RESTROOM_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,40.37,40.37,212.00,0.00,
,4FXLAB1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,366.01,299.05,122.00,90.00,E
,4FXLAB1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,509.29,32.00,90.00,N
,4FXLAB1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,366.01,366.01,302.00,90.00,W
,4FXLAB1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,710.49,452.55,212.00,90.00,S
,4FXLAB1:ZONE1_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,177.62,177.62,32.00,180.00,
,4FXLAB1:ZONE1_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,139.94,139.94,212.00,0.00,
,4FXLAB1:ZONE1_ROOF_1_1_1,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,320.26,320.26,212.00,0.00,
,4FXMEETINGROOM1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,122.00,90.00,E
,4FXMEETINGROOM1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,253.79,32.00,90.00,N
,4FXMEETINGROOM1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,302.00,90.00,W
,4FXMEETINGROOM1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,253.79,212.00,90.00,S
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,818.14,197.66,122.00,90.00,E
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,818.14,352.78,302.00,90.00,W
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,350.30,212.00,90.00,S
,4FXFFCXCXDYLGHTNG:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,209.92,209.92,32.00,180.00,
,4FXFFCXCXDYLGHTNG:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,139.94,139.94,212.00,0.00,
,4FXOFFICEXAC1:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,818.14,352.78,122.00,90.00,E
,4FXOFFICEXAC1:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,4FXOFFICEXAC1:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,818.14,197.66,302.00,90.00,W
,4FXOFFICEXAC1:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,350.30,212.00,90.00,S
,4FXOFFICEXAC1:OFFICE_EXTFLOOR_0_1_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,209.92,209.92,32.00,180.00,
,4FXOFFICEXAC1:OFFICE_ROOF_1_1_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,139.94,139.94,212.00,0.00,
,5FXOFFICEXAC:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,408.27,122.00,90.00,E
,5FXOFFICEXAC:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,5FXOFFICEXAC:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,188.18,302.00,90.00,W
,5FXOFFICEXAC:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,350.30,212.00,90.00,S
,5FXOFFICEXAC:OFFICE_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,2519.00,2519.00,212.00,0.00,
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,188.18,122.00,90.00,E
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,775.08,408.27,302.00,90.00,W
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,376.48,212.00,90.00,S
,5FXFFCXC1XDYLGHTNG:OFFICE_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,2519.00,2519.00,212.00,0.00,
,5FXOFFICEXLAB:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,302.00,90.00,W
,5FXOFFICEXLAB:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,5FXOFFICEXLAB:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,122.00,90.00,E
,5FXOFFICEXLAB:OFFICE_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1539.39,1539.39,212.00,0.00,
,5FXOFFICEXLAB:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.01,129.01,32.00,90.00,N
,5FXOFFICEXLAB:AC_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,302.00,90.00,W
,5FXOFFICEXLAB:AC_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,225.92,225.92,212.00,0.00,
,5FXOFFICEXLAB:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,430.77,274.55,32.00,90.00,N
,5FXOFFICEXLAB:LAB_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,122.00,90.00,E
,5FXOFFICEXLAB:LAB_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,753.69,753.69,212.00,0.00,
,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,302.00,90.00,W
,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,473.66,249.85,122.00,90.00,E
,5FXOFFICEXLABQ1:OFFICE_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1539.39,1539.39,212.00,0.00,
,5FXOFFICEXLABQ1:AC_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,301.42,122.00,90.00,E
,5FXOFFICEXLABQ1:AC_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,129.18,129.18,32.00,90.00,N
,5FXOFFICEXLABQ1:AC_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,226.06,226.06,212.00,0.00,
,5FXOFFICEXLABQ1:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,430.60,274.16,32.00,90.00,N
,5FXOFFICEXLABQ1:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,301.42,245.48,302.00,90.00,W
,5FXOFFICEXLABQ1:LAB_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,753.55,753.55,212.00,0.00,
,5FXLABXRESTROOM:RESTROOM_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,5FXLABXRESTROOM:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,5FXLABXRESTROOM:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,5FXLABXRESTROOM:RESTROOM_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,349.86,349.86,212.00,0.00,
,5FXLABXRESTROOM:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,122.00,90.00,E
,5FXLABXRESTROOM:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,357.67,32.00,90.00,N
,5FXLABXRESTROOM:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,302.00,90.00,W
,5FXLABXRESTROOM:LAB_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1049.14,1049.14,212.00,0.00,
,5FXLAB:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,387.54,387.54,122.00,90.00,E
,5FXLAB:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,732.02,524.53,32.00,90.00,N
,5FXLAB:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,387.54,316.39,302.00,90.00,W
,5FXLAB:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,732.02,465.24,212.00,90.00,S
,5FXLAB:ZONE1_EXTFLOOR_0_0_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,209.92,209.92,32.00,180.00,
,5FXLAB:ZONE1_EXTFLOOR_0_0_1,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,387.54,387.54,32.00,180.00,
,5FXLAB:ZONE1_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1647.04,1647.04,212.00,0.00,
,5FXMEETINGROOM:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,122.00,90.00,E
,5FXMEETINGROOM:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,5FXMEETINGROOM:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,302.00,90.00,W
,5FXMEETINGROOM:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,5FXMEETINGROOM:ZONE1_EXTFLOOR_0_0_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,161.47,161.47,32.00,180.00,
,5FXMEETINGROOM:ZONE1_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1049.58,1049.58,212.00,0.00,
,5FXMEETINGROOM1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,176.55,122.00,90.00,E
,5FXMEETINGROOM1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,32.00,90.00,N
,5FXMEETINGROOM1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,205.83,302.00,90.00,W
,5FXMEETINGROOM1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,297.93,212.00,90.00,S
,5FXMEETINGROOM1:ZONE1_EXTFLOOR_0_0_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,161.47,161.47,32.00,180.00,
,5FXMEETINGROOM1:ZONE1_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1049.58,1049.58,212.00,0.00,
,5FXLAB1:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,264.39,122.00,90.00,E
,5FXLAB1:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,402.67,32.00,90.00,N
,5FXLAB1:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.95,322.95,302.00,90.00,W
,5FXLAB1:ZONE1_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,359.60,212.00,90.00,S
,5FXLAB1:ZONE1_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1049.58,1049.58,212.00,0.00,
,5FXLABXRESTROOM1:LAB_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,262.70,122.00,90.00,E
,5FXLABXRESTROOM1:LAB_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,356.98,32.00,90.00,N
,5FXLABXRESTROOM1:LAB_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,322.81,322.81,302.00,90.00,W
,5FXLABXRESTROOM1:LAB_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,1049.14,1049.14,212.00,0.00,
,5FXLABXRESTROOM1:RESTROOM_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,122.00,90.00,E
,5FXLABXRESTROOM1:RESTROOM_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,107.65,107.65,302.00,90.00,W
,5FXLABXRESTROOM1:RESTROOM_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,559.78,212.00,90.00,S
,5FXLABXRESTROOM1:RESTROOM_ROOF_1_0_0,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,0.15,0.088,0.094,349.86,349.86,212.00,0.00,
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,753.55,183.45,122.00,90.00,E
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,753.55,254.71,302.00,90.00,W
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,350.30,212.00,90.00,S
,3FXOFFICEXAC1:OFFICE_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,753.55,254.71,122.00,90.00,E
,3FXOFFICEXAC1:OFFICE_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,140.82,32.00,90.00,N
,3FXOFFICEXAC1:OFFICE_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,753.55,183.45,302.00,90.00,W
,3FXOFFICEXAC1:OFFICE_WALL_5_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,559.78,350.30,212.00,90.00,S
,BLOCK3:ZONE1_WALL_1_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,17.22,17.22,32.00,88.00,N
,BLOCK3:ZONE1_WALL_2_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,74.27,74.27,122.00,90.00,E
,BLOCK3:ZONE1_WALL_3_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,74.27,74.27,302.00,90.00,W
,BLOCK3:ZONE1_WALL_4_0_0,BPS_BASELINE_WALL,0.30,0.089,0.097,17.22,17.22,212.00,92.00,S
,BLOCK3:ZONE1_EXTFLOOR_0_0_0,PROJECT EXTERNAL FLOOR,0.30,0.044,0.046,2970.86,237.65,32.00,178.00,N
,BLOCK3:ZONE1_ROOF_5_0_0,PROJECT PITCHED ROOF,0.30,0.028,0.029,2970.86,237.65,212.00,2.00,


Opaque Interior

,,Construction,Reflectance,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Net Area [ft2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT2:B1XSERVERROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,940.86,940.86,122.00,90.00,E
,BASEMENT2:B1XSERVERROOM_PARTITION_5_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,572.70,572.70,212.00,90.00,S
,BASEMENT2:B1XSERVERROOM_PARTITION_6_0_0,PROJECT PARTITION,0.50,0.299,0.503,81.81,81.81,212.00,90.00,S
,BASEMENT2:B1XSERVERROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,840.07,840.07,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,322.95,322.95,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_CEILING_1_2_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,968.44,968.44,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_CEILING_1_3_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,452.13,452.13,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_CEILING_1_4_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,140.01,140.01,212.00,0.00,
,BASEMENT2:B1XSERVERROOM_CEILING_1_5_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,75.35,75.35,212.00,0.00,
,BASEMENT2:B1XCORE_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,368.16,368.16,122.00,90.00,E
,BASEMENT2:B1XCORE_PARTITION_3_0_0,PROJECT PARTITION,0.50,0.299,0.503,1104.48,1104.48,32.00,90.00,N
,BASEMENT2:B1XCORE_PARTITION_4_0_0,PROJECT PARTITION,0.50,0.299,0.503,368.16,368.16,302.00,90.00,W
,BASEMENT2:B1XCORE_PARTITION_5_0_0,PROJECT PARTITION,0.50,0.299,0.503,1104.48,1104.48,212.00,90.00,S
,BASEMENT2:B1XCORE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,775.08,775.08,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_PARTITION_4_0_10006,PROJECT PARTITION_REV,0.50,0.299,0.503,940.86,940.86,302.00,90.00,W
,BASEMENT2:B1XCORRIDOR_PARTITION_5_0_10008,PROJECT PARTITION_REV,0.50,0.299,0.503,81.81,81.81,32.00,90.00,N
,BASEMENT2:B1XCORRIDOR_PARTITION_17_0_10010,PROJECT PARTITION_REV,0.50,0.299,0.503,368.16,368.16,302.00,90.00,W
,BASEMENT2:B1XCORRIDOR_PARTITION_16_0_10011,PROJECT PARTITION_REV,0.50,0.299,0.503,1104.48,1104.48,212.00,90.00,S
,BASEMENT2:B1XCORRIDOR_PARTITION_15_0_10012,PROJECT PARTITION_REV,0.50,0.299,0.503,368.16,368.16,122.00,90.00,E
,BASEMENT2:B1XCORRIDOR_PARTITION_18_0_10013,PROJECT PARTITION_REV,0.50,0.299,0.503,1104.48,1104.48,32.00,90.00,N
,BASEMENT2:B1XCORRIDOR_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,736.32,736.32,122.00,90.00,E
,BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,531.79,15.74,302.00,90.00,W
,BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,531.79,16.09,122.00,90.00,E
,BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,1840.81,18.16,212.00,90.00,S
,BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0,PROJECT PARTITION,0.50,0.299,0.503,368.16,15.57,32.00,90.00,N
,BASEMENT2:B1XCORRIDOR_PARTITION_12_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,286.35,286.35,32.00,90.00,N
,BASEMENT2:B1XCORRIDOR_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,85.85,85.85,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,489.81,489.81,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_CEILING_1_2_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2170.19,2170.19,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_CEILING_1_3_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,559.78,559.78,212.00,0.00,
,BASEMENT2:B1XCORRIDOR_CEILING_1_3_1,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1205.68,1205.68,212.00,0.00,
,BASEMENT2:B1XEQUIPMENTROOM_PARTITION_4_0_10019,PROJECT PARTITION,0.50,0.299,0.503,736.32,736.32,302.00,90.00,W
,BASEMENT2:B1XEQUIPMENTROOM_PARTITION_5_0_10028,PROJECT PARTITION,0.50,0.299,0.503,286.35,286.35,212.00,90.00,S
,BASEMENT2:B1XEQUIPMENTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,736.32,736.32,122.00,90.00,E
,BASEMENT2:B1XEQUIPMENTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,430.46,430.46,212.00,0.00,
,BASEMENT2:B1XEQUIPMENTROOM_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,280.02,280.02,212.00,0.00,
,BASEMENT2:B1XEQUIPMENTROOM_CEILING_1_2_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,70.01,70.01,212.00,0.00,
,BASEMENT2:B1XGYM_PARTITION_5_0_10026,PROJECT PARTITION_REV,0.50,0.299,0.503,368.16,15.57,212.00,90.00,S
,BASEMENT2:B1XGYM_PARTITION_4_0_10032,PROJECT PARTITION_REV,0.50,0.299,0.503,736.32,736.32,302.00,90.00,W
,BASEMENT2:B1XGYM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,968.54,968.54,212.00,0.00,
,BASEMENT2:B1XGYM_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,630.05,630.05,212.00,0.00,
,BASEMENT2:B1XSHOP_PARTITION_3_0_10007,PROJECT PARTITION,0.50,0.299,0.503,572.70,572.70,32.00,90.00,N
,BASEMENT2:B1XSHOP_PARTITION_2_0_10020,PROJECT PARTITION,0.50,0.299,0.503,531.79,15.74,122.00,90.00,E
,BASEMENT2:B1XSHOP_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1679.33,1679.33,212.00,0.00,
,BASEMENT2:B1XCANTEEN_PARTITION_4_0_10022,PROJECT PARTITION,0.50,0.299,0.503,531.79,16.09,302.00,90.00,W
,BASEMENT2:B1XCANTEEN_PARTITION_3_0_10024,PROJECT PARTITION,0.50,0.299,0.503,1840.81,18.16,32.00,90.00,N
,BASEMENT2:B1XCANTEEN_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1819.28,1819.28,212.00,0.00,
,BASEMENT2:B1XCANTEEN_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,4198.33,4198.33,212.00,0.00,
,1FXEXHIBITION:ZONE1_FLOOR_0_0_10015,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,489.81,489.81,32.00,180.00,
,1FXEXHIBITION:ZONE1_FLOOR_0_0_10036,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1819.28,1819.28,32.00,180.00,
,1FXEXHIBITION:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1329.47,1329.47,212.00,0.00,
,1FXEXHIBITION:ZONE1_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,1FXEXHIBITION:ZONE1_CEILING_1_2_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,753.55,753.55,212.00,0.00,
,1FXRECEPTION:ZONE1_FLOOR_0_0_10029,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,430.46,430.46,32.00,180.00,
,1FXRECEPTION:ZONE1_FLOOR_0_0_10033,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,968.54,968.54,32.00,180.00,
,1FXRECEPTION:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,349.86,349.86,212.00,0.00,
,1FXRECEPTION:ZONE1_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.14,1049.14,212.00,0.00,
,1FXACCEEORYROOM:ZONE1_FLOOR_0_0_10030,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,280.02,280.02,32.00,180.00,
,1FXACCEEORYROOM:ZONE1_FLOOR_0_0_10034,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,630.05,630.05,32.00,180.00,
,1FXACCEEORYROOM:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,1FXHALL:ZONE1_FLOOR_0_0_10005,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,75.35,75.35,32.00,180.00,
,1FXHALL:ZONE1_FLOOR_0_0_10017,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,559.78,559.78,32.00,180.00,
,1FXHALL:ZONE1_FLOOR_0_0_10018,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1205.68,1205.68,32.00,180.00,
,1FXHALL:ZONE1_FLOOR_0_0_10037,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,4198.33,4198.33,32.00,180.00,
,1FXHALL:ZONE1_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2309.08,2309.08,212.00,0.00,
,1FXHALL:ZONE1_CEILING_1_2_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2309.08,2309.08,212.00,0.00,
,1FXLECTUREHALL:ZONE2_FLOOR_0_0_10003,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,452.13,452.13,32.00,180.00,
,1FXLECTUREHALL:ZONE2_FLOOR_0_0_10035,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1679.33,1679.33,32.00,180.00,
,1FXLECTUREHALL:ZONE2_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1073.80,1073.80,212.00,0.00,
,1FXLECTUREHALL:ZONE2_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,1FXLECTUREHALL:ZONE2_CEILING_1_2_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,565.16,565.16,212.00,0.00,
,1FXLECTUREXRESTROOM:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,559.78,559.78,32.00,90.00,N
,1FXLECTUREXRESTROOM:RESTROOM_FLOOR_0_0_10001,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,322.95,322.95,32.00,180.00,
,1FXLECTUREXRESTROOM:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,282.58,282.58,212.00,0.00,
,1FXLECTUREXRESTROOM:LECTURE_PARTITION_5_0_10050,PROJECT PARTITION_REV,0.50,0.299,0.503,559.78,559.78,212.00,90.00,S
,1FXLECTUREXRESTROOM:LECTURE_FLOOR_0_0_10002,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,968.44,968.44,32.00,180.00,
,1FXLECTUREXRESTROOM:LECTURE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,847.39,847.39,212.00,0.00,
,1FXACCESSORYROOM:ZONE1_FLOOR_0_0_10000,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,840.07,840.07,32.00,180.00,
,1FXACCESSORYROOM:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,847.74,847.74,212.00,0.00,
,1FXOFFICE:ZONE1_FLOOR_0_0_10004,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,140.01,140.01,32.00,180.00,
,1FXOFFICE:ZONE1_FLOOR_0_0_10016,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2170.19,2170.19,32.00,180.00,
,1FXOFFICE:ZONE1_FLOOR_0_0_10031,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,70.01,70.01,32.00,180.00,
,1FXOFFICE:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,1FXOFFICE:ZONE1_CEILING_1_1_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,1FXSERVICEROOM:ZONE1_FLOOR_0_0_10009,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,775.08,775.08,32.00,180.00,
,1FXSERVICEROOM:ZONE1_FLOOR_0_0_10014,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,85.85,85.85,32.00,180.00,
,2FXLAB:ZONE1_FLOOR_0_0_10052,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,847.74,847.74,32.00,180.00,
,2FXLAB:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,847.74,847.74,212.00,0.00,
,2FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,452.13,452.13,32.00,90.00,N
,2FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10049,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,282.58,282.58,32.00,180.00,
,2FXLABXRESTROOM:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,282.58,282.58,212.00,0.00,
,2FXLABXRESTROOM:LAB_PARTITION_5_0_10057,PROJECT PARTITION_REV,0.50,0.299,0.503,452.13,452.13,212.00,90.00,S
,2FXLABXRESTROOM:LAB_FLOOR_0_0_10051,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,847.39,847.39,32.00,180.00,
,2FXLABXRESTROOM:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,847.39,847.39,212.00,0.00,
,2FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,2FXOFFICEXLAB:OFFICE_PARTITION_3_0_0,PROJECT PARTITION,0.50,0.299,0.503,322.95,322.95,32.00,90.00,N
,2FXOFFICEXLAB:OFFICE_FLOOR_0_0_10046,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1073.80,1073.80,32.00,180.00,
,2FXOFFICEXLAB:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1073.80,1073.80,212.00,0.00,
,2FXOFFICEXLAB:AC_PARTITION_5_0_10060,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,2FXOFFICEXLAB:AC_PARTITION_4_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,2FXOFFICEXLAB:AC_FLOOR_0_0_10047,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,2FXOFFICEXLAB:AC_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,2FXOFFICEXLAB:LAB_PARTITION_5_0_10061,PROJECT PARTITION_REV,0.50,0.299,0.503,322.95,322.95,212.00,90.00,S
,2FXOFFICEXLAB:LAB_PARTITION_2_0_10063,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,2FXOFFICEXLAB:LAB_FLOOR_0_0_10048,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,565.16,565.16,32.00,180.00,
,2FXOFFICEXLAB:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,565.16,565.16,212.00,0.00,
,2FXMEETINGROOM:ZONE1_FLOOR_0_0_10053,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,2FXMEETINGROOM:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,2FXOFFICEXAC:OFFICE_FLOOR_0_0_10045,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2309.08,2309.08,32.00,180.00,
,2FXOFFICEXAC:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2449.03,2449.03,212.00,0.00,
,2FXLABXRESTROOM1:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,624.37,624.37,32.00,90.00,N
,2FXLABXRESTROOM1:RESTROOM_FLOOR_0_0_10041,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,349.86,349.86,32.00,180.00,
,2FXLABXRESTROOM1:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,390.23,390.23,212.00,0.00,
,2FXLABXRESTROOM1:LAB_PARTITION_5_0_10068,PROJECT PARTITION_REV,0.50,0.299,0.503,624.37,624.37,212.00,90.00,S
,2FXLABXRESTROOM1:LAB_FLOOR_0_0_10042,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.14,1049.14,32.00,180.00,
,2FXLABXRESTROOM1:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1170.20,1170.20,212.00,0.00,
,2FXLAB1:ZONE1_FLOOR_0_0_10043,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,2FXLAB1:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1170.69,1170.69,212.00,0.00,
,2FXOFFICEXLABQ1:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,2FXOFFICEXLABQ1:OFFICE_PARTITION_6_0_0,PROJECT PARTITION,0.50,0.299,0.503,495.19,495.19,32.00,90.00,N
,2FXOFFICEXLABQ1:OFFICE_FLOOR_0_0_10038,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1329.47,1329.47,32.00,180.00,
,2FXOFFICEXLABQ1:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1482.87,1482.87,212.00,0.00,
,2FXOFFICEXLABQ1:AC_PARTITION_5_0_10072,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,2FXOFFICEXLABQ1:AC_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,2FXOFFICEXLABQ1:AC_FLOOR_0_0_10039,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,2FXOFFICEXLABQ1:AC_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,2FXOFFICEXLABQ1:LAB_PARTITION_4_0_10073,PROJECT PARTITION_REV,0.50,0.299,0.503,495.19,495.19,212.00,90.00,S
,2FXOFFICEXLABQ1:LAB_PARTITION_3_0_10075,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,2FXOFFICEXLABQ1:LAB_FLOOR_0_0_10040,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,753.55,753.55,32.00,180.00,
,2FXOFFICEXLABQ1:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,866.58,866.58,212.00,0.00,
,2FXMEETINGROOM1:ZONE1_FLOOR_0_0_10054,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,2FXMEETINGROOM1:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,3FXLAB:ZONE1_FLOOR_0_0_10055,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,847.74,847.74,32.00,180.00,
,3FXLAB:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,847.74,847.74,212.00,0.00,
,3FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,452.13,452.13,32.00,90.00,N
,3FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10056,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,282.58,282.58,32.00,180.00,
,3FXLABXRESTROOM:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,282.58,282.58,212.00,0.00,
,3FXLABXRESTROOM:LAB_PARTITION_5_0_10080,PROJECT PARTITION_REV,0.50,0.299,0.503,452.13,452.13,212.00,90.00,S
,3FXLABXRESTROOM:LAB_FLOOR_0_0_10058,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,847.39,847.39,32.00,180.00,
,3FXLABXRESTROOM:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,847.39,847.39,212.00,0.00,
,3FXMEETINGROOM:ZONE1_FLOOR_0_0_10065,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,3FXMEETINGROOM:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,888.11,888.11,212.00,0.00,
,2FXFFCXC1XDYLGHT:OFFICE_FLOOR_0_0_10044,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2309.08,2309.08,32.00,180.00,
,2FXFFCXC1XDYLGHT:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2449.03,2449.03,212.00,0.00,
,3FXOFFICEXLAB1:OFFICE_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,322.95,322.95,32.00,90.00,N
,3FXOFFICEXLAB1:OFFICE_PARTITION_6_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,3FXOFFICEXLAB1:OFFICE_FLOOR_0_0_10059,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1073.80,1073.80,32.00,180.00,
,3FXOFFICEXLAB1:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1073.80,1073.80,212.00,0.00,
,3FXOFFICEXLAB1:LAB_PARTITION_5_0_10085,PROJECT PARTITION_REV,0.50,0.299,0.503,322.95,322.95,212.00,90.00,S
,3FXOFFICEXLAB1:LAB_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,3FXOFFICEXLAB1:LAB_FLOOR_0_0_10064,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,565.16,565.16,32.00,180.00,
,3FXOFFICEXLAB1:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,565.16,565.16,212.00,0.00,
,3FXOFFICEXLAB1:AC_PARTITION_5_0_10086,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,3FXOFFICEXLAB1:AC_PARTITION_4_0_10088,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,3FXOFFICEXLAB1:AC_FLOOR_0_0_10062,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,3FXOFFICEXLAB1:AC_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,3FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,3FXOFFICEXLAB:OFFICE_PARTITION_6_0_0,PROJECT PARTITION,0.50,0.299,0.503,710.49,710.49,32.00,90.00,N
,3FXOFFICEXLAB:OFFICE_FLOOR_0_0_10071,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1482.87,1482.87,32.00,180.00,
,3FXOFFICEXLAB:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1789.67,1789.67,212.00,0.00,
,3FXOFFICEXLAB:RESTROOM_PARTITION_5_0_10091,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,3FXOFFICEXLAB:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,3FXOFFICEXLAB:RESTROOM_FLOOR_0_0_10074,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,3FXOFFICEXLAB:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,3FXOFFICEXLAB:LAB_PARTITION_4_0_10092,PROJECT PARTITION_REV,0.50,0.299,0.503,710.49,710.49,212.00,90.00,S
,3FXOFFICEXLAB:LAB_PARTITION_3_0_10094,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,3FXOFFICEXLAB:LAB_FLOOR_0_0_10076,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,866.58,866.58,32.00,180.00,
,3FXOFFICEXLAB:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1092.64,1092.64,212.00,0.00,
,3FXLABXRESTROOM1:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,839.67,839.67,32.00,90.00,N
,3FXLABXRESTROOM1:RESTROOM_FLOOR_0_0_10067,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,390.23,390.23,32.00,180.00,
,3FXLABXRESTROOM1:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,390.23,390.23,212.00,0.00,
,3FXLABXRESTROOM1:LAB_PARTITION_5_0_10097,PROJECT PARTITION_REV,0.50,0.299,0.503,839.67,839.67,212.00,90.00,S
,3FXLABXRESTROOM1:LAB_FLOOR_0_0_10069,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1170.20,1170.20,32.00,180.00,
,3FXLABXRESTROOM1:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1170.20,1170.20,212.00,0.00,
