Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,3FXLAB1:ZONE1_FLOOR_0_0_10070,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1170.69,1170.69,32.00,180.00,
,3FXLAB1:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1332.16,1332.16,212.00,0.00,
,3FXMEETINGROOM1:ZONE1_FLOOR_0_0_10077,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,3FXMEETINGROOM1:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,888.11,888.11,212.00,0.00,
,4FXLAB:ZONE1_FLOOR_0_0_10078,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,847.74,847.74,32.00,180.00,
,4FXLAB:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,4FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,559.78,559.78,32.00,90.00,N
,4FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10079,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,282.58,282.58,32.00,180.00,
,4FXLABXRESTROOM:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,349.86,349.86,212.00,0.00,
,4FXLABXRESTROOM:LAB_PARTITION_5_0_10103,PROJECT PARTITION_REV,0.50,0.299,0.503,559.78,559.78,212.00,90.00,S
,4FXLABXRESTROOM:LAB_FLOOR_0_0_10081,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,847.39,847.39,32.00,180.00,
,4FXLABXRESTROOM:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.14,1049.14,212.00,0.00,
,4FXMEETINGROOM:ZONE1_FLOOR_0_0_10082,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,888.11,888.11,32.00,180.00,
,4FXMEETINGROOM:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,888.11,888.11,212.00,0.00,
,4FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,4FXOFFICEXLAB:OFFICE_PARTITION_3_0_0,PROJECT PARTITION,0.50,0.299,0.503,602.84,602.84,32.00,90.00,N
,4FXOFFICEXLAB:OFFICE_FLOOR_0_0_10084,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1073.80,1073.80,32.00,180.00,
,4FXOFFICEXLAB:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1539.39,1539.39,212.00,0.00,
,4FXOFFICEXLAB:AC_PARTITION_5_0_10107,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,4FXOFFICEXLAB:AC_PARTITION_4_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,4FXOFFICEXLAB:AC_FLOOR_0_0_10089,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,4FXOFFICEXLAB:AC_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,226.06,226.06,212.00,0.00,
,4FXOFFICEXLAB:LAB_PARTITION_5_0_10108,PROJECT PARTITION_REV,0.50,0.299,0.503,602.84,602.84,212.00,90.00,S
,4FXOFFICEXLAB:LAB_PARTITION_2_0_10110,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,4FXOFFICEXLAB:LAB_FLOOR_0_0_10087,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,565.16,565.16,32.00,180.00,
,4FXOFFICEXLAB:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,753.55,753.55,212.00,0.00,
,4FXOFFICEXLAB1:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,4FXOFFICEXLAB1:OFFICE_PARTITION_6_0_0,PROJECT PARTITION,0.50,0.299,0.503,624.37,624.37,32.00,90.00,N
,4FXOFFICEXLAB1:OFFICE_FLOOR_0_0_10090,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1789.67,1789.67,32.00,180.00,
,4FXOFFICEXLAB1:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1539.39,1539.39,212.00,0.00,
,4FXOFFICEXLAB1:AC_PARTITION_5_0_10113,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,4FXOFFICEXLAB1:AC_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,4FXOFFICEXLAB1:AC_FLOOR_0_0_10093,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,4FXOFFICEXLAB1:AC_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,225.92,225.92,212.00,0.00,
,4FXOFFICEXLAB1:LAB_PARTITION_4_0_10114,PROJECT PARTITION_REV,0.50,0.299,0.503,624.37,624.37,212.00,90.00,S
,4FXOFFICEXLAB1:LAB_PARTITION_3_0_10116,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,4FXOFFICEXLAB1:LAB_FLOOR_0_0_10095,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1092.64,1092.64,32.00,180.00,
,4FXOFFICEXLAB1:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,753.55,753.55,212.00,0.00,
,4FXLABXRESTROOMQ1:LAB_PARTITION_5_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,624.37,624.37,212.00,90.00,S
,4FXLABXRESTROOMQ1:LAB_FLOOR_0_0_10098,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1170.20,1170.20,32.00,180.00,
,4FXLABXRESTROOMQ1:LAB_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.14,1049.14,212.00,0.00,
,4FXLABXRESTROOMQ1:RESTROOM_PARTITION_3_0_10119,PROJECT PARTITION,0.50,0.299,0.503,624.37,624.37,32.00,90.00,N
,4FXLABXRESTROOMQ1:RESTROOM_FLOOR_0_0_10096,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,390.23,390.23,32.00,180.00,
,4FXLABXRESTROOMQ1:RESTROOM_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,349.86,349.86,212.00,0.00,
,4FXLAB1:ZONE1_FLOOR_0_0_10099,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1332.16,1332.16,32.00,180.00,
,4FXLAB1:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,1049.58,1049.58,212.00,0.00,
,4FXMEETINGROOM1:ZONE1_FLOOR_0_0_10100,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,888.11,888.11,32.00,180.00,
,4FXMEETINGROOM1:ZONE1_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,888.11,888.11,212.00,0.00,
,4FXFFCXCXDYLGHTNG:OFFICE_FLOOR_0_0_0,PROJECT INTERNAL FLOOR,0.40,0.517,2.465,2449.03,2449.03,32.00,180.00,
,4FXFFCXCXDYLGHTNG:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2519.00,2519.00,212.00,0.00,
,4FXOFFICEXAC1:OFFICE_FLOOR_0_0_0,PROJECT INTERNAL FLOOR,0.40,0.517,2.465,2449.03,2449.03,32.00,180.00,
,4FXOFFICEXAC1:OFFICE_CEILING_1_0_0,PROJECT INTERNAL FLOOR_REVERSED,0.40,0.517,2.465,2519.00,2519.00,212.00,0.00,
,5FXOFFICEXAC:OFFICE_FLOOR_0_0_10126,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2519.00,2519.00,32.00,180.00,
,5FXFFCXC1XDYLGHTNG:OFFICE_FLOOR_0_0_10124,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2519.00,2519.00,32.00,180.00,
,5FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,5FXOFFICEXLAB:OFFICE_PARTITION_6_0_0,PROJECT PARTITION,0.50,0.299,0.503,430.60,430.60,32.00,90.00,N
,5FXOFFICEXLAB:OFFICE_FLOOR_0_0_10112,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1539.39,1539.39,32.00,180.00,
,5FXOFFICEXLAB:AC_PARTITION_5_0_10127,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,5FXOFFICEXLAB:AC_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,121.97,90.00,E
,5FXOFFICEXLAB:AC_FLOOR_0_0_10115,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,225.92,225.92,32.00,180.00,
,5FXOFFICEXLAB:LAB_PARTITION_4_0_10128,PROJECT PARTITION_REV,0.50,0.299,0.503,430.60,430.60,212.00,90.00,S
,5FXOFFICEXLAB:LAB_PARTITION_3_0_10129,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,301.97,90.00,W
,5FXOFFICEXLAB:LAB_FLOOR_0_0_10117,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,753.55,753.55,32.00,180.00,
,5FXOFFICEXLABQ1:OFFICE_PARTITION_2_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,129.18,129.18,32.00,90.00,N
,5FXOFFICEXLABQ1:OFFICE_PARTITION_3_0_0,PROJECT PARTITION,0.50,0.299,0.503,430.60,430.60,32.00,90.00,N
,5FXOFFICEXLABQ1:OFFICE_FLOOR_0_0_10106,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1539.39,1539.39,32.00,180.00,
,5FXOFFICEXLABQ1:AC_PARTITION_5_0_10130,PROJECT PARTITION,0.50,0.299,0.503,129.18,129.18,212.00,90.00,S
,5FXOFFICEXLABQ1:AC_PARTITION_4_0_0,PROJECT PARTITION,0.50,0.299,0.503,301.42,301.42,302.00,90.00,W
,5FXOFFICEXLABQ1:AC_FLOOR_0_0_10109,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,226.06,226.06,32.00,180.00,
,5FXOFFICEXLABQ1:LAB_PARTITION_5_0_10131,PROJECT PARTITION_REV,0.50,0.299,0.503,430.60,430.60,212.00,90.00,S
,5FXOFFICEXLABQ1:LAB_PARTITION_2_0_10132,PROJECT PARTITION_REV,0.50,0.299,0.503,301.42,301.42,122.00,90.00,E
,5FXOFFICEXLABQ1:LAB_FLOOR_0_0_10111,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,753.55,753.55,32.00,180.00,
,5FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,PROJECT PARTITION,0.50,0.299,0.503,559.78,559.78,32.00,90.00,N
,5FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10102,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,349.86,349.86,32.00,180.00,
,5FXLABXRESTROOM:LAB_PARTITION_5_0_10133,PROJECT PARTITION_REV,0.50,0.299,0.503,559.78,559.78,212.00,90.00,S
,5FXLABXRESTROOM:LAB_FLOOR_0_0_10104,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.14,1049.14,32.00,180.00,
,5FXLAB:ZONE1_FLOOR_0_0_10101,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,5FXMEETINGROOM:ZONE1_FLOOR_0_0_10105,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,888.11,888.11,32.00,180.00,
,5FXMEETINGROOM1:ZONE1_FLOOR_0_0_10122,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,888.11,888.11,32.00,180.00,
,5FXLAB1:ZONE1_FLOOR_0_0_10121,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.58,1049.58,32.00,180.00,
,5FXLABXRESTROOM1:LAB_PARTITION_5_0_0,PROJECT PARTITION_REV,0.50,0.299,0.503,559.78,559.78,212.00,90.00,S
,5FXLABXRESTROOM1:LAB_FLOOR_0_0_10118,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,1049.14,1049.14,32.00,180.00,
,5FXLABXRESTROOM1:RESTROOM_PARTITION_3_0_10134,PROJECT PARTITION,0.50,0.299,0.503,559.78,559.78,32.00,90.00,N
,5FXLABXRESTROOM1:RESTROOM_FLOOR_0_0_10120,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,349.86,349.86,32.00,180.00,
,3FXFFCXCXDYLGHTNG:OFFICE_FLOOR_0_0_10083,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2449.03,2449.03,32.00,180.00,
,3FXFFCXCXDYLGHTNG:OFFICE_CEILING_1_0_10123,PROJECT INTERNAL FLOOR_REV,0.40,0.517,2.465,2449.03,2449.03,212.00,0.00,
,3FXOFFICEXAC1:OFFICE_FLOOR_0_0_10066,PROJECT INTERNAL FLOOR_REVERSED_REV,0.40,0.517,2.465,2449.03,2449.03,32.00,180.00,
,3FXOFFICEXAC1:OFFICE_CEILING_1_0_10125,PROJECT INTERNAL FLOOR_REV,0.40,0.517,2.465,2449.03,2449.03,212.00,0.00,


Exterior Fenestration

,,Construction,Frame and Divider,Glass Area [ft2],Frame Area [ft2],Divider Area [ft2],Area of One Opening [ft2],Area of Multiplied Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Frame Conductance [Btu/h-ft2-F],Divider Conductance [Btu/h-ft2-F],NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,1FXEXHIBITION:ZONE1_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.12,6.14,1.51,111.77,335.32,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXEXHIBITION:ZONE1_WALL_2_0_0,122.00,90.00,E
,1FXEXHIBITION:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,122.30,6.92,1.71,130.93,261.85,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXEXHIBITION:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXEXHIBITION:ZONE1_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.12,6.14,1.51,111.77,335.32,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXEXHIBITION:ZONE1_WALL_4_0_0,302.00,90.00,W
,1FXEXHIBITION:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,122.30,6.92,1.71,130.93,261.85,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXEXHIBITION:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXRECEPTION:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,186.72,9.69,2.40,198.81,198.81,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXRECEPTION:ZONE1_WALL_2_0_0,122.00,90.00,E
,1FXRECEPTION:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,122.30,6.92,1.71,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXRECEPTION:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXRECEPTION:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,122.30,6.92,1.71,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXRECEPTION:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXRECEPTION:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,186.72,9.69,2.40,198.81,198.81,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXRECEPTION:ZONE1_WALL_4_0_0,302.00,90.00,W
,1FXRECEPTION:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,122.30,6.92,1.71,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXRECEPTION:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXRECEPTION:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,122.30,6.92,1.71,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXRECEPTION:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXHALL:ZONE1_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.93,5.50,1.35,111.77,111.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_2_0_0,122.00,90.00,E
,1FXHALL:ZONE1_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.93,5.50,1.35,111.77,111.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_2_0_0,122.00,90.00,E
,1FXHALL:ZONE1_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.93,5.50,1.35,111.77,111.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_2_0_0,122.00,90.00,E
,1FXHALL:ZONE1_WALL_3_0_0_0_0_5_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXHALL:ZONE1_WALL_3_0_0_1_0_4_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXHALL:ZONE1_WALL_3_0_0_2_0_3_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXHALL:ZONE1_WALL_3_0_0_3_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXHALL:ZONE1_WALL_3_0_0_4_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXHALL:ZONE1_WALL_3_0_0_5_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXHALL:ZONE1_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.93,5.50,1.35,111.77,111.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_4_0_0,302.00,90.00,W
,1FXHALL:ZONE1_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.93,5.50,1.35,111.77,111.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_4_0_0,302.00,90.00,W
,1FXHALL:ZONE1_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,104.93,5.50,1.35,111.77,111.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_4_0_0,302.00,90.00,W
,1FXHALL:ZONE1_WALL_5_0_0_0_0_5_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXHALL:ZONE1_WALL_5_0_0_1_0_4_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXHALL:ZONE1_WALL_5_0_0_2_0_3_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXHALL:ZONE1_WALL_5_0_0_3_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXHALL:ZONE1_WALL_5_0_0_4_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXHALL:ZONE1_WALL_5_0_0_5_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,110.09,5.64,1.39,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXHALL:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXOFFICE:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,136.98,7.55,1.87,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_2_0_0,122.00,90.00,E
,1FXOFFICE:ZONE1_WALL_3_0_0_0_0_5_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXOFFICE:ZONE1_WALL_3_0_0_1_0_4_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXOFFICE:ZONE1_WALL_3_0_0_2_0_3_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXOFFICE:ZONE1_WALL_3_0_0_3_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXOFFICE:ZONE1_WALL_3_0_0_4_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXOFFICE:ZONE1_WALL_3_0_0_5_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_3_0_0,32.00,90.00,N
,1FXOFFICE:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,136.98,7.55,1.87,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_4_0_0,302.00,90.00,W
,1FXOFFICE:ZONE1_WALL_5_0_0_0_0_5_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXOFFICE:ZONE1_WALL_5_0_0_1_0_4_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXOFFICE:ZONE1_WALL_5_0_0_2_0_3_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXOFFICE:ZONE1_WALL_5_0_0_3_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXOFFICE:ZONE1_WALL_5_0_0_4_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_5_0_0,212.00,90.00,S
,1FXOFFICE:ZONE1_WALL_5_0_0_5_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,109.19,6.36,1.57,117.11,117.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,1FXOFFICE:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXLAB:ZONE1_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,115.74,7.92,1.96,125.62,125.62,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB:ZONE1_WALL_3_0_0,32.00,90.00,N
,2FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB:ZONE1_WALL_4_0_0,302.00,90.00,W
,2FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,149.22,9.82,2.43,161.47,161.47,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,150.32,9.82,2.43,162.57,162.57,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLABXRESTROOM:LAB_WALL_3_0_0,32.00,90.00,N
,2FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLABXRESTROOM:LAB_WALL_4_0_0,302.00,90.00,W
,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLAB:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLAB:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.27,8.10,2.00,209.37,209.37,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLAB:OFFICE_WALL_5_0_0,212.00,90.00,S
,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLAB:OFFICE_WALL_6_0_0,122.00,90.00,E
,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLAB:OFFICE_WALL_6_0_0,122.00,90.00,E
,2FXOFFICEXLAB:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,106.25,7.39,1.83,115.46,115.46,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXOFFICEXLAB:LAB_WALL_3_0_0,32.00,90.00,N
,2FXOFFICEXLAB:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXOFFICEXLAB:LAB_WALL_4_0_0,302.00,90.00,W
,2FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM:ZONE1_WALL_2_0_0,122.00,90.00,E
,2FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,2FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,2FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM:ZONE1_WALL_4_0_0,302.00,90.00,W
,2FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_2_0_0,122.00,90.00,E
,2FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_2_0_0,122.00,90.00,E
,2FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_2_0_0,122.00,90.00,E
,2FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_3_0_0,32.00,90.00,N
,2FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_3_0_0,32.00,90.00,N
,2FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_5_0_0,212.00,90.00,S
,2FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXAC:OFFICE_WALL_5_0_0,212.00,90.00,S
,2FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,82.65,6.03,1.49,90.17,90.17,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLABXRESTROOM1:LAB_WALL_2_0_0,122.00,90.00,E
,2FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,212.47,13.28,3.30,229.04,229.04,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLABXRESTROOM1:LAB_WALL_3_0_0,32.00,90.00,N
,2FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB1:ZONE1_WALL_2_0_0,122.00,90.00,E
,2FXLAB1:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,80.63,5.92,1.46,88.00,176.00,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB1:ZONE1_WALL_3_0_0,32.00,90.00,N
,2FXLAB1:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB1:ZONE1_WALL_4_0_0,302.00,90.00,W
,2FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,208.37,13.25,3.29,224.92,224.92,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXLAB1:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0,302.00,90.00,W
,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0,302.00,90.00,W
,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.66,6.43,1.58,146.67,146.67,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,212.00,90.00,S
,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.66,6.43,1.58,146.67,146.67,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,212.00,90.00,S
,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,122.00,90.00,E
,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,122.00,90.00,E
,2FXOFFICEXLABQ1:LAB_WALL_2_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,163.47,10.68,2.65,176.80,176.80,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXOFFICEXLABQ1:LAB_WALL_2_0_0,32.00,90.00,N
,2FXOFFICEXLABQ1:LAB_WALL_2_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,1.10,1.37,0.32,2.79,2.79,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXOFFICEXLABQ1:LAB_WALL_2_0_0,32.00,90.00,N
,2FXOFFICEXLABQ1:LAB_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,2FXOFFICEXLABQ1:LAB_WALL_5_0_0,122.00,90.00,E
,2FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM1:ZONE1_WALL_2_0_0,122.00,90.00,E
,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,2FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM1:ZONE1_WALL_4_0_0,302.00,90.00,W
,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,3FXLAB:ZONE1_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,115.74,7.92,1.96,125.62,125.62,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLAB:ZONE1_WALL_3_0_0,32.00,90.00,N
,3FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLAB:ZONE1_WALL_4_0_0,302.00,90.00,W
,3FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,149.73,9.82,2.43,161.98,161.98,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLAB:ZONE1_WALL_5_0_0,212.00,90.00,S
,3FXLABXRESTROOM:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLABXRESTROOM:LAB_WALL_2_0_0,122.00,90.00,E
,3FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,150.20,9.82,2.43,162.46,162.46,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLABXRESTROOM:LAB_WALL_3_0_0,32.00,90.00,N
,3FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLABXRESTROOM:LAB_WALL_4_0_0,302.00,90.00,W
,3FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM:ZONE1_WALL_2_0_0,122.00,90.00,E
,3FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,3FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,3FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM:ZONE1_WALL_4_0_0,302.00,90.00,W
,3FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,3FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0,122.00,90.00,E
,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0,122.00,90.00,E
,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0,122.00,90.00,E
,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0,32.00,90.00,N
,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0,32.00,90.00,N
,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0,302.00,90.00,W
,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0,212.00,90.00,S
,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0,212.00,90.00,S
,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,182.79,7.64,1.89,192.33,192.33,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0,302.00,90.00,W
,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.27,8.10,2.00,209.37,209.37,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0,212.00,90.00,S
,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,182.79,7.64,1.89,192.33,192.33,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0,122.00,90.00,E
,3FXOFFICEXLAB1:LAB_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,3.15,1.49,0.35,5.00,5.00,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXOFFICEXLAB1:LAB_WALL_3_0_0,32.00,90.00,N
,3FXOFFICEXLAB1:LAB_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,102.16,7.12,1.76,111.04,111.04,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXOFFICEXLAB1:LAB_WALL_3_0_0,32.00,90.00,N
,3FXOFFICEXLAB1:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXOFFICEXLAB1:LAB_WALL_4_0_0,302.00,90.00,W
,3FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,182.79,7.64,1.89,192.33,192.33,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB:OFFICE_WALL_3_0_0,302.00,90.00,W
,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,125.22,6.06,1.49,132.77,132.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB:OFFICE_WALL_4_0_0,212.00,90.00,S
,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,125.22,6.06,1.49,132.77,132.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB:OFFICE_WALL_4_0_0,212.00,90.00,S
,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,125.22,6.06,1.49,132.77,132.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB:OFFICE_WALL_4_0_0,212.00,90.00,S
,3FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,182.79,7.64,1.89,192.33,192.33,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXLAB:OFFICE_WALL_5_0_0,122.00,90.00,E
,3FXOFFICEXLAB:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,242.07,15.14,3.76,260.97,260.97,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXOFFICEXLAB:LAB_WALL_2_0_0,32.00,90.00,N
,3FXOFFICEXLAB:LAB_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXOFFICEXLAB:LAB_WALL_5_0_0,122.00,90.00,E
,3FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,82.65,6.03,1.49,90.17,90.17,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLABXRESTROOM1:LAB_WALL_2_0_0,122.00,90.00,E
,3FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,284.45,17.56,4.37,306.38,306.38,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLABXRESTROOM1:LAB_WALL_3_0_0,32.00,90.00,N
,3FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLAB1:ZONE1_WALL_2_0_0,122.00,90.00,E
,3FXLAB1:ZONE1_WALL_3_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,72.84,5.47,1.35,79.66,238.98,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLAB1:ZONE1_WALL_3_0_0,32.00,90.00,N
,3FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,282.57,17.56,4.37,304.49,304.49,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,3FXLAB1:ZONE1_WALL_5_0_0,212.00,90.00,S
,3FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM1:ZONE1_WALL_2_0_0,122.00,90.00,E
,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,3FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM1:ZONE1_WALL_4_0_0,302.00,90.00,W
,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXLAB:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,71.81,5.41,1.33,78.56,157.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLAB:ZONE1_WALL_3_0_0,32.00,90.00,N
,4FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLAB:ZONE1_WALL_4_0_0,302.00,90.00,W
,4FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,186.00,11.96,2.97,200.93,200.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLAB:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,187.53,11.97,2.97,202.47,202.47,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLABXRESTROOM:LAB_WALL_3_0_0,32.00,90.00,N
,4FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLABXRESTROOM:LAB_WALL_4_0_0,302.00,90.00,W
,4FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM:ZONE1_WALL_2_0_0,122.00,90.00,E
,4FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,4FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,4FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM:ZONE1_WALL_4_0_0,302.00,90.00,W
,4FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,120.27,5.92,1.46,127.65,127.65,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,120.27,5.92,1.46,127.65,127.65,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,108.31,5.59,1.38,115.27,115.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_5_0_0,212.00,90.00,S
,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,108.31,5.59,1.38,115.27,115.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_5_0_0,212.00,90.00,S
,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,108.31,5.59,1.38,115.27,115.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_5_0_0,212.00,90.00,S
,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,120.27,5.92,1.46,127.65,127.65,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_6_0_0,122.00,90.00,E
,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,120.27,5.92,1.46,127.65,127.65,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB:OFFICE_WALL_6_0_0,122.00,90.00,E
,4FXOFFICEXLAB:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,206.96,13.00,3.23,223.19,223.19,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXOFFICEXLAB:LAB_WALL_3_0_0,32.00,90.00,N
,4FXOFFICEXLAB:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXOFFICEXLAB:LAB_WALL_4_0_0,302.00,90.00,W
,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.20,5.78,1.42,122.40,122.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0,302.00,90.00,W
,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.20,5.78,1.42,122.40,122.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0,302.00,90.00,W
,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,111.69,5.68,1.40,118.77,118.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0,212.00,90.00,S
,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,111.69,5.68,1.40,118.77,118.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0,212.00,90.00,S
,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,111.69,5.68,1.40,118.77,118.77,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0,212.00,90.00,S
,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.20,5.78,1.42,122.40,122.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0,122.00,90.00,E
,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.20,5.78,1.42,122.40,122.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0,122.00,90.00,E
,4FXOFFICEXLAB1:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,209.78,13.41,3.33,226.52,226.52,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXOFFICEXLAB1:LAB_WALL_2_0_0,32.00,90.00,N
