Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,4FXOFFICEXLAB1:LAB_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXOFFICEXLAB1:LAB_WALL_5_0_0,122.00,90.00,E
,4FXLABXRESTROOMQ1:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLABXRESTROOMQ1:LAB_WALL_2_0_0,122.00,90.00,E
,4FXLABXRESTROOMQ1:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,209.95,13.26,3.29,226.51,226.51,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLABXRESTROOMQ1:LAB_WALL_3_0_0,32.00,90.00,N
,4FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,60.98,4.79,1.18,66.96,66.96,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLAB1:ZONE1_WALL_2_0_0,122.00,90.00,E
,4FXLAB1:ZONE1_WALL_3_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,61.09,4.80,1.18,67.06,201.19,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLAB1:ZONE1_WALL_3_0_0,32.00,90.00,N
,4FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,239.24,14.98,3.72,257.94,257.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXLAB1:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM1:ZONE1_WALL_2_0_0,122.00,90.00,E
,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM1:ZONE1_WALL_4_0_0,302.00,90.00,W
,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,103.15,5.45,1.34,109.93,109.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,197.00,7.88,1.95,206.83,206.83,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,197.00,7.88,1.95,206.83,206.83,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,197.00,7.88,1.95,206.83,206.83,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,32.00,90.00,N
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,32.00,90.00,N
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,146.83,6.65,1.64,155.12,155.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,146.83,6.65,1.64,155.12,155.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,146.83,6.65,1.64,155.12,155.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,212.00,90.00,S
,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,212.00,90.00,S
,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,146.83,6.65,1.64,155.12,155.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_2_0_0,122.00,90.00,E
,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,146.83,6.65,1.64,155.12,155.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_2_0_0,122.00,90.00,E
,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,146.83,6.65,1.64,155.12,155.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_2_0_0,122.00,90.00,E
,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_3_0_0,32.00,90.00,N
,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_3_0_0,32.00,90.00,N
,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,197.00,7.88,1.95,206.83,206.83,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,197.00,7.88,1.95,206.83,206.83,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,197.00,7.88,1.95,206.83,206.83,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_4_0_0,302.00,90.00,W
,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_5_0_0,212.00,90.00,S
,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,4FXOFFICEXAC1:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.07,5.78,1.42,122.27,122.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_2_0_0,122.00,90.00,E
,5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.07,5.78,1.42,122.27,122.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_2_0_0,122.00,90.00,E
,5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.07,5.78,1.42,122.27,122.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_2_0_0,122.00,90.00,E
,5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_3_0_0,32.00,90.00,N
,5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_3_0_0,32.00,90.00,N
,5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXAC:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,186.16,7.59,1.88,195.63,195.63,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0,32.00,90.00,N
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0,32.00,90.00,N
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.07,5.78,1.42,122.27,122.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.07,5.78,1.42,122.27,122.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,115.07,5.78,1.42,122.27,122.27,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,85.47,4.96,1.22,91.65,91.65,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,85.47,4.96,1.22,91.65,91.65,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLAB:OFFICE_WALL_3_0_0,302.00,90.00,W
,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLAB:OFFICE_WALL_3_0_0,302.00,90.00,W
,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLAB:OFFICE_WALL_4_0_0,212.00,90.00,S
,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLAB:OFFICE_WALL_4_0_0,212.00,90.00,S
,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLAB:OFFICE_WALL_5_0_0,122.00,90.00,E
,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLAB:OFFICE_WALL_5_0_0,122.00,90.00,E
,5FXOFFICEXLAB:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,144.31,9.55,2.37,156.22,156.22,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXOFFICEXLAB:LAB_WALL_2_0_0,32.00,90.00,N
,5FXOFFICEXLAB:LAB_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXOFFICEXLAB:LAB_WALL_5_0_0,122.00,90.00,E
,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,302.00,90.00,W
,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,212.00,90.00,S
,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0,122.00,90.00,E
,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,105.05,5.50,1.35,111.91,111.91,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0,122.00,90.00,E
,5FXOFFICEXLABQ1:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,144.53,9.55,2.37,156.44,156.44,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXOFFICEXLABQ1:LAB_WALL_3_0_0,32.00,90.00,N
,5FXOFFICEXLABQ1:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,50.70,4.21,1.03,55.94,55.94,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXOFFICEXLABQ1:LAB_WALL_4_0_0,302.00,90.00,W
,5FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,187.17,11.97,2.97,202.11,202.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLABXRESTROOM:LAB_WALL_3_0_0,32.00,90.00,N
,5FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLABXRESTROOM:LAB_WALL_4_0_0,302.00,90.00,W
,5FXLAB:ZONE1_WALL_3_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,63.05,4.91,1.21,69.16,207.49,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLAB:ZONE1_WALL_3_0_0,32.00,90.00,N
,5FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,64.90,5.02,1.23,71.15,71.15,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLAB:ZONE1_WALL_4_0_0,302.00,90.00,W
,5FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,247.53,15.41,3.83,266.78,266.78,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLAB:ZONE1_WALL_5_0_0,212.00,90.00,S
,5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM:ZONE1_WALL_2_0_0,122.00,90.00,E
,5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM:ZONE1_WALL_3_0_0,32.00,90.00,N
,5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM:ZONE1_WALL_4_0_0,302.00,90.00,W
,5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM:ZONE1_WALL_5_0_0,212.00,90.00,S
,5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,138.39,6.42,1.58,146.40,146.40,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM1:ZONE1_WALL_2_0_0,122.00,90.00,E
,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM1:ZONE1_WALL_3_0_0,32.00,90.00,N
,5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,110.09,5.64,1.39,117.12,117.12,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM1:ZONE1_WALL_4_0_0,302.00,90.00,W
,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,123.44,6.01,1.48,130.93,130.93,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,5FXMEETINGROOM1:ZONE1_WALL_5_0_0,212.00,90.00,S
,5FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,53.15,4.35,1.06,58.56,58.56,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLAB1:ZONE1_WALL_2_0_0,122.00,90.00,E
,5FXLAB1:ZONE1_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,71.81,5.41,1.33,78.56,157.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLAB1:ZONE1_WALL_3_0_0,32.00,90.00,N
,5FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,185.25,11.96,2.97,200.18,200.18,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLAB1:ZONE1_WALL_5_0_0,212.00,90.00,S
,5FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,54.60,4.43,1.09,60.11,60.11,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLABXRESTROOM1:LAB_WALL_2_0_0,122.00,90.00,E
,5FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,187.85,11.97,2.97,202.79,202.79,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,No,5FXLABXRESTROOM1:LAB_WALL_3_0_0,32.00,90.00,N
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,180.74,7.45,1.84,190.03,190.03,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,180.74,7.45,1.84,190.03,190.03,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,180.74,7.45,1.84,190.03,190.03,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,122.00,90.00,E
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,32.00,90.00,N
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,32.00,90.00,N
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,157.61,6.95,1.72,166.28,166.28,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,157.61,6.95,1.72,166.28,166.28,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,157.61,6.95,1.72,166.28,166.28,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,302.00,90.00,W
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,212.00,90.00,S
,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,212.00,90.00,S
,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,157.61,6.95,1.72,166.28,166.28,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_2_0_0,122.00,90.00,E
,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,157.61,6.95,1.72,166.28,166.28,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_2_0_0,122.00,90.00,E
,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,157.61,6.95,1.72,166.28,166.28,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_2_0_0,122.00,90.00,E
,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_3_0_0,32.00,90.00,N
,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,199.57,7.94,1.96,209.48,209.48,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_3_0_0,32.00,90.00,N
,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,180.74,7.45,1.84,190.03,190.03,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_4_0_0,302.00,90.00,W
,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,180.74,7.45,1.84,190.03,190.03,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_4_0_0,302.00,90.00,W
,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,180.74,7.45,1.84,190.03,190.03,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_4_0_0,302.00,90.00,W
,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_5_0_0,212.00,90.00,S
,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,98.13,5.31,1.31,104.74,104.74,0.428,0.480,0.641,1.673,1.673,CurtainWall,0.443,0.438,0.579,Yes,3FXOFFICEXAC1:OFFICE_WALL_5_0_0,212.00,90.00,S
,BLOCK3:ZONE1_EXTFLOOR_0_0_0_0_0_0_HOLE,PERFECTLY CLEAR - 1005,,2733.20,0.00,0.00,2733.20,2733.20,0.550,0.991,0.990,,,,,,,No,BLOCK3:ZONE1_EXTFLOOR_0_0_0,32.00,178.00,N
,BLOCK3:ZONE1_ROOF_5_0_0_0_0_0_WIN,PROJECT ROOF GLAZING - 1006,2,2688.70,35.62,8.88,2733.20,2733.20,0.384,0.682,0.738,1.673,1.673,CurtainWall,0.405,0.627,0.666,No,BLOCK3:ZONE1_ROOF_5_0_0,212.00,2.00,
,Total or Average,,,,,,,44946.02,0.433,0.524,0.668,,,,,,,,,,,
,North Total or Average,,,,,,,14542.67,0.451,0.576,0.707,,,,,,,,,,,
,Non-North Total or Average,,,,,,,30403.36,0.424,0.498,0.650,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [Btu/h-ft2-F],Assembly SHGC,Assembly Visible Transmittance
,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2003,1,0.292,0.438,0.186,CurtainWall,0.329,0.199,0.168
,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2004,1,0.292,0.438,0.186,CurtainWall,0.329,0.199,0.168


Interior Fenestration

,,Construction,Area of One Opening [ft2],Area of Openings [ft2],Glass U-Factor [Btu/h-ft2-F],Glass SHGC,Glass Visible Transmittance,Parent Surface
,BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0_0_0_0_WIN,PROJECT INTERNAL GLAZING - 1001,516.05,516.05,0.384,0.682,0.738,BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0
,BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0_0_0_0_WIN,PROJECT INTERNAL GLAZING - 1001,352.59,352.59,0.384,0.682,0.738,BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0
,BASEMENT2:B1XGYM_PARTITION_5_0_0_0_0_0_WIN_10028,PROJECT INTERNAL GLAZING - 1001,352.59,352.59,0.384,0.682,0.738,BASEMENT2:B1XGYM_PARTITION_5_0_10026
,BASEMENT2:B1XSHOP_PARTITION_2_0_0_0_0_0_WIN_10022,PROJECT INTERNAL GLAZING - 1001,516.05,516.05,0.384,0.682,0.738,BASEMENT2:B1XSHOP_PARTITION_2_0_10020
,Total or Average,,,1737.28,0.384,0.682,0.738,


Exterior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,None,,,,,


Interior Door

,,Construction,U-Factor with Film [Btu/h-ft2-F],U-Factor no Film [Btu/h-ft2-F],Gross Area [ft2],Parent Surface
,BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0_0_0_0_HOLE,IRTSURFACE,0.706,17.609,515.69,BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0
,BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0_0_0_0_HOLE,IRTSURFACE,0.706,17.609,1822.65,BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0
,BASEMENT2:B1XCANTEEN_PARTITION_4_0_0_0_0_0_HOLE_10024,IRTSURFACE,0.706,17.609,515.69,BASEMENT2:B1XCANTEEN_PARTITION_4_0_10022
,BASEMENT2:B1XCANTEEN_PARTITION_3_0_0_0_0_0_HOLE_10026,IRTSURFACE,0.706,17.609,1822.65,BASEMENT2:B1XCANTEEN_PARTITION_3_0_10024


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [Btu/h-ft2],Space Area [ft2],Total Power [Btu/h],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,BASEMENT2:B1XSERVERROOM GENERAL LIGHTING,BASEMENT2:B1XSERVERROOM,BASEMENT2:B1XSERVERROOM,GENERAL,0.3803,3808.67,1448.61,ELECTRIC EQUIPMENT#Basement2:B1XServerRoom#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,19.53
,BASEMENT2:B1XCORE GENERAL LIGHTING,BASEMENT2:B1XCORE,BASEMENT2:B1XCORE,GENERAL,0.3803,2558.00,972.92,ELECTRIC EQUIPMENT#Basement2:B1XCore#GeneralLights,BPS STORAGE_OPENOFF_LIGHT,10.01,10.39,10.39,0.0000,Y,13.12
,BASEMENT2:B1XCORRIDOR GENERAL LIGHTING,BASEMENT2:B1XCORRIDOR,BASEMENT2:B1XCORRIDOR,GENERAL,0.3803,6192.52,2355.30,ELECTRIC EQUIPMENT#Basement2:B1XCorridor#GeneralLights,BPS CORRIDOR_LIGHT,60.07,62.32,62.32,0.0000,Y,190.52
,BASEMENT2:B1XEQUIPMENTROOM GENERAL LIGHTING,BASEMENT2:B1XEQUIPMENTROOM,BASEMENT2:B1XEQUIPMENTROOM,GENERAL,0.3803,1300.22,494.53,ELECTRIC EQUIPMENT#Basement2:B1XEquipmentRoom#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,6.67
,BASEMENT2:B1XGYM GENERAL LIGHTING,BASEMENT2:B1XGYM,BASEMENT2:B1XGYM,GENERAL,0.5705,1638.56,934.83,ELECTRIC EQUIPMENT#Basement2:B1XGym#GeneralLights,OFFICE_FITGYM_LIGHT,60.07,62.32,62.32,0.0000,Y,75.62
,BASEMENT2:B1XSHOP GENERAL LIGHTING,BASEMENT2:B1XSHOP,BASEMENT2:B1XSHOP,GENERAL,7.9239,1853.86,14689.73,ELECTRIC EQUIPMENT#Basement2:B1XShop#GeneralLights,BPS SHOP LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,1188.27
,BASEMENT2:B1XCANTEEN GENERAL LIGHTING,BASEMENT2:B1XCANTEEN,BASEMENT2:B1XCANTEEN,GENERAL,0.5705,6069.50,3462.76,ELECTRIC EQUIPMENT#Basement2:B1XCanteen#GeneralLights,BPS_CANTEEN_LIGHTING,70.08,72.71,72.71,0.0000,Y,326.79
,1FXEXHIBITION:ZONE1 GENERAL LIGHTING,1FXEXHIBITION:ZONE1,1FXEXHIBITION:ZONE1,GENERAL,1.1410,2145.02,2447.55,ELECTRIC EQUIPMENT#1FXexhibition:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,173.24
,1FXRECEPTION:ZONE1 GENERAL LIGHTING,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,GENERAL,0.7607,1271.77,967.42,ELECTRIC EQUIPMENT#1FXreception:Zone1#GeneralLights,OFFICE_RECEPTION_LIGHT,60.07,62.32,14.85,0.0000,Y,18.65
,1FXACCEEORYROOM:ZONE1 GENERAL LIGHTING,1FXACCEEORYROOM:ZONE1,1FXACCEEORYROOM:ZONE1,GENERAL,0.1902,936.48,178.09,ELECTRIC EQUIPMENT#1FXAcceeoryRoom:Zone1#GeneralLights,OFFICE_STORE_LIGHT,50.05,51.94,51.94,0.0000,Y,12.01
,1FXHALL:ZONE1 GENERAL LIGHTING,1FXHALL:ZONE1,1FXHALL:ZONE1,GENERAL,0.7607,5756.17,4378.66,ELECTRIC EQUIPMENT#1FXhall:Zone1#GeneralLights,OFFICE_RECEPTION_LIGHT,60.07,62.32,19.17,0.0000,Y,108.97
,1FXLECTUREHALL:ZONE2 GENERAL LIGHTING,1FXLECTUREHALL:ZONE2,1FXLECTUREHALL:ZONE2,GENERAL,1.1410,2145.02,2447.55,ELECTRIC EQUIPMENT#1FXLectureHall:Zone2#GeneralLights,D1_EDU_LECTURE_LIGHT,40.72,39.74,39.74,0.0000,Y,126.25
,1FXLECTUREXRESTROOM:RESTROOM GENERAL LIGHTING,1FXLECTUREXRESTROOM:RESTROOM,1FXLECTUREXRESTROOM:RESTROOM,GENERAL,0.3803,290.32,110.42,ELECTRIC EQUIPMENT#1FXlectureXrestRoom:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,8.93
,1FXLECTUREXRESTROOM:LECTURE GENERAL LIGHTING,1FXLECTUREXRESTROOM:LECTURE,1FXLECTUREXRESTROOM:LECTURE,GENERAL,1.1410,961.31,1096.88,ELECTRIC EQUIPMENT#1FXlectureXrestRoom:Lecture#GeneralLights,D1_EDU_LECTURE_LIGHT,40.72,39.74,39.74,0.0000,Y,56.58
,1FXACCESSORYROOM:ZONE1 GENERAL LIGHTING,1FXACCESSORYROOM:ZONE1,1FXACCESSORYROOM:ZONE1,GENERAL,0.1902,936.48,178.09,ELECTRIC EQUIPMENT#1FXAccessoryRoom:Zone1#GeneralLights,OFFICE_STORE_LIGHT,50.05,51.94,51.94,0.0000,Y,12.01
,1FXOFFICE:ZONE1 GENERAL LIGHTING,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,GENERAL,1.9017,2513.06,4779.14,ELECTRIC EQUIPMENT#1FXoffice:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,8.52,0.0000,Y,52.86
,1FXSERVICEROOM:ZONE1 GENERAL LIGHTING,1FXSERVICEROOM:ZONE1,1FXSERVICEROOM:ZONE1,GENERAL,0.3803,762.00,289.82,ELECTRIC EQUIPMENT#1FXserviceRoom:Zone1#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,3.91
,2FXLAB:ZONE1 GENERAL LIGHTING,2FXLAB:ZONE1,2FXLAB:ZONE1,GENERAL,1.9017,748.80,1424.01,ELECTRIC EQUIPMENT#2FXlab:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,100.79
,2FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,2FXLABXRESTROOM:RESTROOM,2FXLABXRESTROOM:RESTROOM,GENERAL,0.3803,232.13,88.29,ELECTRIC EQUIPMENT#2FXlabXrestRoom:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,7.14
,2FXLABXRESTROOM:LAB GENERAL LIGHTING,2FXLABXRESTROOM:LAB,2FXLABXRESTROOM:LAB,GENERAL,1.9017,768.65,1461.75,ELECTRIC EQUIPMENT#2FXlabXrestRoom:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,103.46
,2FXOFFICEXLAB:OFFICE GENERAL LIGHTING,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,GENERAL,1.9017,1144.78,2177.05,ELECTRIC EQUIPMENT#2FXofficeXLab:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,15.45,0.0000,Y,43.65
,2FXOFFICEXLAB:AC GENERAL LIGHTING,2FXOFFICEXLAB:AC,2FXOFFICEXLAB:AC,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#2FXofficeXLab:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,2FXOFFICEXLAB:LAB GENERAL LIGHTING,2FXOFFICEXLAB:LAB,2FXOFFICEXLAB:LAB,GENERAL,1.9017,513.63,976.78,ELECTRIC EQUIPMENT#2FXofficeXLab:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,69.14
,2FXMEETINGROOM:ZONE1 GENERAL LIGHTING,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#2FXmeetingRoom:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,11.04,0.0000,Y,25.52
,2FXOFFICEXAC:OFFICE GENERAL LIGHTING,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,GENERAL,1.9017,2346.45,4462.30,ELECTRIC EQUIPMENT#2FXofficeXac:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,19.86,0.0000,Y,115.03
,2FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING,2FXLABXRESTROOM1:RESTROOM,2FXLABXRESTROOM1:RESTROOM,GENERAL,0.3803,325.23,123.70,ELECTRIC EQUIPMENT#2FXlabXrestRoom1:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,10.01
,2FXLABXRESTROOM1:LAB GENERAL LIGHTING,2FXLABXRESTROOM1:LAB,2FXLABXRESTROOM1:LAB,GENERAL,1.9017,1076.90,2047.98,ELECTRIC EQUIPMENT#2FXlabXrestRoom1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,144.96
,2FXLAB1:ZONE1 GENERAL LIGHTING,2FXLAB1:ZONE1,2FXLAB1:ZONE1,GENERAL,1.9017,1049.10,1995.09,ELECTRIC EQUIPMENT#2FXlab1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,141.21
,2FXOFFICEXLABQ1:OFFICE GENERAL LIGHTING,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,GENERAL,1.9017,1603.88,3050.14,ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,10.79,0.0000,Y,42.73
,2FXOFFICEXLABQ1:AC GENERAL LIGHTING,2FXOFFICEXLABQ1:AC,2FXOFFICEXLABQ1:AC,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#2FXofficeXlabQ1:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,2FXOFFICEXLABQ1:LAB GENERAL LIGHTING,2FXOFFICEXLABQ1:LAB,2FXOFFICEXLABQ1:LAB,GENERAL,1.9017,800.50,1522.32,ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,107.75
,2FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#2FXmeetingRoom1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,11.77,0.0000,Y,27.21
,3FXLAB:ZONE1 GENERAL LIGHTING,3FXLAB:ZONE1,3FXLAB:ZONE1,GENERAL,1.9017,748.80,1424.01,ELECTRIC EQUIPMENT#3FXlab:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,100.79
,3FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,3FXLABXRESTROOM:RESTROOM,3FXLABXRESTROOM:RESTROOM,GENERAL,0.3803,232.13,88.29,ELECTRIC EQUIPMENT#3FXlabXrestRoom:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,7.14
,3FXLABXRESTROOM:LAB GENERAL LIGHTING,3FXLABXRESTROOM:LAB,3FXLABXRESTROOM:LAB,GENERAL,1.9017,768.65,1461.75,ELECTRIC EQUIPMENT#3FXlabXrestRoom:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,103.46
,3FXMEETINGROOM:ZONE1 GENERAL LIGHTING,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#3FXmeetingRoom:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,17.24,0.0000,Y,39.84
,2FXFFCXC1XDYLGHT:OFFICE GENERAL LIGHTING,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,GENERAL,1.9017,2346.45,4462.30,ELECTRIC EQUIPMENT#2FXffcXc1Xdylght:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,20.95,0.0000,Y,121.36
,3FXOFFICEXLAB1:OFFICE GENERAL LIGHTING,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,GENERAL,1.9017,983.72,1870.77,ELECTRIC EQUIPMENT#3FXofficeXlab1:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,12.47,0.0000,Y,30.27
,3FXOFFICEXLAB1:LAB GENERAL LIGHTING,3FXOFFICEXLAB1:LAB,3FXOFFICEXLAB1:LAB,GENERAL,1.9017,513.63,976.78,ELECTRIC EQUIPMENT#3FXofficeXlab1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,69.14
,3FXOFFICEXLAB1:AC GENERAL LIGHTING,3FXOFFICEXLAB1:AC,3FXOFFICEXLAB1:AC,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#3FXofficeXlab1:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,3FXOFFICEXLAB:OFFICE GENERAL LIGHTING,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,GENERAL,1.9017,1871.38,3558.85,ELECTRIC EQUIPMENT#3FXofficeXLab:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,18.99,0.0000,Y,87.70
,3FXOFFICEXLAB:RESTROOM GENERAL LIGHTING,3FXOFFICEXLAB:RESTROOM,3FXOFFICEXLAB:RESTROOM,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#3FXofficeXLab:RestRoom#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,3FXOFFICEXLAB:LAB GENERAL LIGHTING,3FXOFFICEXLAB:LAB,3FXOFFICEXLAB:LAB,GENERAL,1.9017,1159.08,2204.24,ELECTRIC EQUIPMENT#3FXofficeXLab:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,156.02
,3FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING,3FXLABXRESTROOM1:RESTROOM,3FXLABXRESTROOM1:RESTROOM,GENERAL,0.3803,441.60,167.96,ELECTRIC EQUIPMENT#3FXlabXrestRoom1:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,13.59
,3FXLABXRESTROOM1:LAB GENERAL LIGHTING,3FXLABXRESTROOM1:LAB,3FXLABXRESTROOM1:LAB,GENERAL,1.9017,1462.23,2780.76,ELECTRIC EQUIPMENT#3FXlabXrestRoom1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,196.82
,3FXLAB1:ZONE1 GENERAL LIGHTING,3FXLAB1:ZONE1,3FXLAB1:ZONE1,GENERAL,1.9017,1424.47,2708.95,ELECTRIC EQUIPMENT#3FXlab1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,191.74
,3FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#3FXmeetingRoom1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,17.90,0.0000,Y,41.37
,4FXLAB:ZONE1 GENERAL LIGHTING,4FXLAB:ZONE1,4FXLAB:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#4FXlab:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,126.05
,4FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,4FXLABXRESTROOM:RESTROOM,4FXLABXRESTROOM:RESTROOM,GENERAL,0.3803,290.32,110.42,ELECTRIC EQUIPMENT#4FXlabXRestRoom:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,8.93
,4FXLABXRESTROOM:LAB GENERAL LIGHTING,4FXLABXRESTROOM:LAB,4FXLABXRESTROOM:LAB,GENERAL,1.9017,961.31,1828.14,ELECTRIC EQUIPMENT#4FXlabXRestRoom:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,129.40
,4FXMEETINGROOM:ZONE1 GENERAL LIGHTING,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,GENERAL,1.9017,786.33,1495.39,ELECTRIC EQUIPMENT#4FXmeetingRoom:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,18.04,0.0000,Y,35.01
,4FXOFFICEXLAB:OFFICE GENERAL LIGHTING,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,GENERAL,1.9017,2156.83,4101.70,ELECTRIC EQUIPMENT#4FXofficeXlab:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,19.09,0.0000,Y,101.64
,4FXOFFICEXLAB:AC GENERAL LIGHTING,4FXOFFICEXLAB:AC,4FXOFFICEXLAB:AC,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#4FXofficeXlab:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,4FXOFFICEXLAB:LAB GENERAL LIGHTING,4FXOFFICEXLAB:LAB,4FXOFFICEXLAB:LAB,GENERAL,1.9017,979.79,1863.28,ELECTRIC EQUIPMENT#4FXofficeXlab:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,131.88
,4FXOFFICEXLAB1:OFFICE GENERAL LIGHTING,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,GENERAL,1.9017,2130.93,4052.45,ELECTRIC EQUIPMENT#4FXofficeXlab1:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,20.58,0.0000,Y,108.25
,4FXOFFICEXLAB1:AC GENERAL LIGHTING,4FXOFFICEXLAB1:AC,4FXOFFICEXLAB1:AC,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#4FXofficeXlab1:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,4FXOFFICEXLAB1:LAB GENERAL LIGHTING,4FXOFFICEXLAB1:LAB,4FXOFFICEXLAB1:LAB,GENERAL,1.9017,1015.64,1931.48,ELECTRIC EQUIPMENT#4FXofficeXlab1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,136.71
,4FXLABXRESTROOMQ1:LAB GENERAL LIGHTING,4FXLABXRESTROOMQ1:LAB,4FXLABXRESTROOMQ1:LAB,GENERAL,1.9017,1076.90,2047.98,ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,144.96
,4FXLABXRESTROOMQ1:RESTROOM GENERAL LIGHTING,4FXLABXRESTROOMQ1:RESTROOM,4FXLABXRESTROOMQ1:RESTROOM,GENERAL,0.3803,325.23,123.70,ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,10.01
,4FXLAB1:ZONE1 GENERAL LIGHTING,4FXLAB1:ZONE1,4FXLAB1:ZONE1,GENERAL,1.9017,1371.21,2607.66,ELECTRIC EQUIPMENT#4FXlab1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,184.57
,4FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,GENERAL,1.9017,786.33,1495.39,ELECTRIC EQUIPMENT#4FXmeetingRoom1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,19.23,0.0000,Y,37.32
,4FXFFCXCXDYLGHTNG:OFFICE GENERAL LIGHTING,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,GENERAL,1.9017,2480.73,4717.66,ELECTRIC EQUIPMENT#4FXffcXcXdylghtng:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,28.81,0.0000,Y,176.39
,4FXOFFICEXAC1:OFFICE GENERAL LIGHTING,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,GENERAL,1.9017,2480.73,4717.66,ELECTRIC EQUIPMENT#4FXofficeXac1:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,27.93,0.0000,Y,171.01
,5FXOFFICEXAC:OFFICE GENERAL LIGHTING,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,GENERAL,1.9017,2346.45,4462.30,ELECTRIC EQUIPMENT#5FXofficeXac:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,34.05,0.0000,Y,197.21
,5FXFFCXC1XDYLGHTNG:OFFICE GENERAL LIGHTING,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,GENERAL,1.9017,2346.45,4462.30,ELECTRIC EQUIPMENT#5FXffcXc1Xdylghtng:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,35.30,0.0000,Y,204.47
,5FXOFFICEXLAB:OFFICE GENERAL LIGHTING,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,GENERAL,1.9017,1431.72,2722.73,ELECTRIC EQUIPMENT#5FXofficeXlab:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,14.19,0.0000,Y,50.14
,5FXOFFICEXLAB:AC GENERAL LIGHTING,5FXOFFICEXLAB:AC,5FXOFFICEXLAB:AC,GENERAL,0.3803,190.77,72.56,ELECTRIC EQUIPMENT#5FXofficeXlab:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,5FXOFFICEXLAB:LAB GENERAL LIGHTING,5FXOFFICEXLAB:LAB,5FXOFFICEXLAB:LAB,GENERAL,1.9017,693.06,1318.01,ELECTRIC EQUIPMENT#5FXofficeXlab:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,93.29
,5FXOFFICEXLABQ1:OFFICE GENERAL LIGHTING,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,GENERAL,1.9017,1431.72,2722.73,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,16.49,0.0000,Y,58.27
,5FXOFFICEXLABQ1:AC GENERAL LIGHTING,5FXOFFICEXLABQ1:AC,5FXOFFICEXLABQ1:AC,GENERAL,0.3803,190.91,72.61,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:AC#GeneralLights,BPS PLANT SCHEDULE,10.01,10.39,10.39,0.0000,Y,0.98
,5FXOFFICEXLABQ1:LAB GENERAL LIGHTING,5FXOFFICEXLABQ1:LAB,5FXOFFICEXLABQ1:LAB,GENERAL,1.9017,692.92,1317.75,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,93.27
,5FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,5FXLABXRESTROOM:RESTROOM,5FXLABXRESTROOM:RESTROOM,GENERAL,0.3803,290.32,110.42,ELECTRIC EQUIPMENT#5FXlabXrestRoom:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,8.93
,5FXLABXRESTROOM:LAB GENERAL LIGHTING,5FXLABXRESTROOM:LAB,5FXLABXRESTROOM:LAB,GENERAL,1.9017,961.31,1828.14,ELECTRIC EQUIPMENT#5FXlabXrestRoom:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,129.40
,5FXLAB:ZONE1 GENERAL LIGHTING,5FXLAB:ZONE1,5FXLAB:ZONE1,GENERAL,1.9017,1502.80,2857.91,ELECTRIC EQUIPMENT#5FXlab:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,202.28
,5FXMEETINGROOM:ZONE1 GENERAL LIGHTING,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#5FXmeetingRoom:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,17.27,0.0000,Y,39.93
,5FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#5FXmeetingRoom1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,18.26,0.0000,Y,42.21
,5FXLAB1:ZONE1 GENERAL LIGHTING,5FXLAB1:ZONE1,5FXLAB1:ZONE1,GENERAL,1.9017,936.48,1780.94,ELECTRIC EQUIPMENT#5FXlab1:Zone1#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,126.05
,5FXLABXRESTROOM1:LAB GENERAL LIGHTING,5FXLABXRESTROOM1:LAB,5FXLABXRESTROOM1:LAB,GENERAL,1.9017,961.31,1828.14,ELECTRIC EQUIPMENT#5FXlabXrestRoom1:Lab#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,54.53,0.0000,Y,129.40
,5FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING,5FXLABXRESTROOM1:RESTROOM,5FXLABXRESTROOM1:RESTROOM,GENERAL,0.3803,290.32,110.42,ELECTRIC EQUIPMENT#5FXlabXrestRoom1:RestRoom#GeneralLights,BPS TOILET LIGHTING SCHEDULE,60.07,62.32,62.32,0.0000,Y,8.93
,3FXFFCXCXDYLGHTNG:OFFICE GENERAL LIGHTING,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,GENERAL,1.9017,2279.31,4334.61,ELECTRIC EQUIPMENT#3FXffcXcXdylghtng:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,30.11,0.0000,Y,169.39
,3FXOFFICEXAC1:OFFICE GENERAL LIGHTING,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,GENERAL,1.9017,2279.31,4334.61,ELECTRIC EQUIPMENT#3FXofficeXac1:Office#GeneralLights,BPS_OFFICE_LIGHTING,52.56,57.13,29.77,0.0000,Y,167.47
,BLOCK3:ZONE1 GENERAL LIGHTING,BLOCK3:ZONE1,BLOCK3:ZONE1,GENERAL,1.5214,2733.20,4158.24,ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights,OFFICE_OPENOFF_LIGHT,60.07,62.32,62.32,0.0000,N,336.36
,Interior Lighting Total,,,,1.5005,109802.57,164755.92,,,,,,,,8058.69


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [Btu/h],Lighting Controlled [Btu/h]
,BASEMENT2:B1XGYM REF POINT 1,BASEMENT2:B1XGYM,BASEMENT2:B1XGYM,SplitFlux,Continuous,1.00,934.83,934.83
,1FXRECEPTION:ZONE1 REF POINT 1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,SplitFlux,Continuous,1.00,967.42,967.42
,1FXHALL:ZONE1 REF POINT 1,1FXHALL:ZONE1,1FXHALL:ZONE1,SplitFlux,Continuous,1.00,4378.66,4378.66
,1FXOFFICE:ZONE1 REF POINT 1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,SplitFlux,Continuous,1.00,4779.14,4779.14
,2FXOFFICEXLAB:OFFICE REF POINT 1,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,SplitFlux,Continuous,1.00,2177.05,2177.05
,2FXMEETINGROOM:ZONE1 REF POINT 1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,SplitFlux,Continuous,1.00,1780.94,1780.94
,2FXOFFICEXAC:OFFICE REF POINT 1,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,SplitFlux,Continuous,1.00,4462.30,4462.30
,2FXOFFICEXLABQ1:OFFICE REF POINT 1,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,SplitFlux,Continuous,1.00,3050.14,3050.14
,2FXMEETINGROOM1:ZONE1 REF POINT 1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,SplitFlux,Continuous,1.00,1780.94,1780.94
,3FXMEETINGROOM:ZONE1 REF POINT 1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,SplitFlux,Continuous,1.00,1780.94,1780.94
,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,SplitFlux,Continuous,1.00,4462.30,4462.30
