Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,3FXOFFICEXLAB1:OFFICE REF POINT 1,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,SplitFlux,Continuous,1.00,1870.77,1870.77
,3FXOFFICEXLAB:OFFICE REF POINT 1,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,SplitFlux,Continuous,1.00,3558.85,3558.85
,3FXMEETINGROOM1:ZONE1 REF POINT 1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,SplitFlux,Continuous,1.00,1780.94,1780.94
,4FXMEETINGROOM:ZONE1 REF POINT 1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,SplitFlux,Continuous,1.00,1495.39,1495.39
,4FXOFFICEXLAB:OFFICE REF POINT 1,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,SplitFlux,Continuous,1.00,4101.70,4101.70
,4FXOFFICEXLAB1:OFFICE REF POINT 1,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,SplitFlux,Continuous,1.00,4052.45,4052.45
,4FXMEETINGROOM1:ZONE1 REF POINT 1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,SplitFlux,Continuous,1.00,1495.39,1495.39
,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,SplitFlux,Continuous,1.00,4717.66,4717.66
,4FXOFFICEXAC1:OFFICE REF POINT 1,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,SplitFlux,Continuous,1.00,4717.66,4717.66
,5FXOFFICEXAC:OFFICE REF POINT 1,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,SplitFlux,Continuous,1.00,4462.30,4462.30
,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,SplitFlux,Continuous,1.00,4462.30,4462.30
,5FXOFFICEXLAB:OFFICE REF POINT 1,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,SplitFlux,Continuous,1.00,2722.73,2722.73
,5FXOFFICEXLABQ1:OFFICE REF POINT 1,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,SplitFlux,Continuous,1.00,2722.73,2722.73
,5FXMEETINGROOM:ZONE1 REF POINT 1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,SplitFlux,Continuous,1.00,1780.94,1780.94
,5FXMEETINGROOM1:ZONE1 REF POINT 1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,SplitFlux,Continuous,1.00,1780.94,1780.94
,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,SplitFlux,Continuous,1.00,4334.61,4334.61
,3FXOFFICEXAC1:OFFICE REF POINT 1,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,SplitFlux,Continuous,1.00,4334.61,4334.61


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [Btu/h],Reference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,CHILLER,Chiller:ConstantCOP,1790411.75,5.00,,,,
,CHILLER 1,Chiller:ConstantCOP,1790411.75,5.00,,,,
,CHILLER 2,Chiller:ConstantCOP,1790411.75,5.00,,,,
,COOLING TOWER,CoolingTower:TwoSpeed,5177721.44,,,,,
,COOLING TOWER 1,CoolingTower:TwoSpeed,5177721.44,,,,,
,COOLING TOWER 2,CoolingTower:TwoSpeed,5177721.44,,,,,


Cooling Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Sensible Capacity [Btu/h],Nominal Latent Capacity [Btu/h],Nominal Sensible Heat Ratio,Nominal Efficiency [Btuh/Btuh],Nominal Coil UA Value [Btu/h-F],Nominal Coil Surface Area [ft2]
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,49968.64,43845.05,29917.50,13927.55,0.68,-,1868.21,107.43
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,9899.16,8185.09,5525.05,2660.04,0.68,-,357.15,20.54
,BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,50041.24,42272.41,28641.86,13630.55,0.68,-,1828.58,105.15
,BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,61892.66,55477.92,38013.40,17464.52,0.69,-,2344.55,134.82
,BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,198068.38,170526.03,115940.75,54585.27,0.68,-,7320.72,420.98
,1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,43166.00,45872.21,32724.69,13147.52,0.71,-,1829.05,105.18
,1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,15650.14,16723.14,11948.98,4774.15,0.71,-,665.67,38.28
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,12216.83,11814.58,8227.85,3586.73,0.70,-,485.77,27.93
,1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,67449.84,70357.45,49942.72,20414.72,0.71,-,2819.99,162.16
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,32024.61,31783.43,22272.15,9511.29,0.70,-,1295.03,74.47
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,13658.63,13378.12,9344.75,4033.36,0.70,-,547.59,31.49
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,12528.43,12163.66,8478.75,3684.91,0.70,-,499.42,28.72
,1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,70430.04,80093.41,58348.91,21744.51,0.73,-,3131.96,180.10
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,7523.19,6908.34,4756.24,2152.09,0.69,-,289.49,16.65
,2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,18601.16,21270.74,15524.96,5745.78,0.73,-,830.57,47.76
,2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,15051.80,16887.12,12247.71,4639.41,0.73,-,662.74,38.11
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,44945.69,48169.18,34447.27,13721.92,0.72,-,1915.66,110.16
,2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,16442.06,16993.16,12032.34,4960.81,0.71,-,683.12,39.28
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,41201.84,45098.92,32455.48,12643.44,0.72,-,1782.31,102.49
,2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,48455.19,53884.75,38970.14,14914.61,0.72,-,2119.91,121.91
,2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,18514.35,20674.92,14972.26,5702.65,0.72,-,812.44,46.72
,2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,26036.03,29771.51,21729.17,8042.34,0.73,-,1162.51,66.85
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,35773.74,40111.05,29085.50,11025.55,0.73,-,1574.45,90.54
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,14311.25,16039.06,11628.59,4410.46,0.73,-,629.65,36.21
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,39661.48,43198.05,31040.66,12157.39,0.72,-,1709.67,98.31
,3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,19502.11,22370.76,16345.27,6025.50,0.73,-,872.82,50.19
,3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,14111.75,15759.30,11412.68,4346.63,0.72,-,619.27,35.61
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,41791.31,45832.16,33002.60,12829.56,0.72,-,1810.28,104.10
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,51516.46,57659.02,41785.74,15873.28,0.72,-,2264.35,130.21
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,23119.21,25933.34,18807.50,7125.84,0.73,-,1017.82,58.53
,3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,10083.53,11335.20,8226.30,3108.90,0.73,-,444.62,25.57
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,38611.99,43061.65,31171.15,11890.50,0.72,-,1692.76,97.34
,3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,20868.55,23406.52,16974.46,6432.06,0.73,-,918.67,52.83
,3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,25792.31,28880.62,20932.90,7947.73,0.72,-,1134.05,65.21
,3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,37512.98,43054.67,31463.99,11590.68,0.73,-,1679.59,96.58
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,40109.24,43756.73,31457.57,12299.15,0.72,-,1730.95,99.54
,4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,23648.87,27030.27,19725.58,7304.69,0.73,-,1055.59,60.70
,4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,17362.07,19355.74,14009.44,5346.30,0.72,-,760.96,43.76
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,34212.72,37391.12,26895.91,10495.21,0.72,-,1478.36,85.01
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,56111.26,63746.23,46424.29,17321.94,0.73,-,2493.37,143.38
,4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,21154.50,23937.19,17409.51,6527.68,0.73,-,937.27,53.90
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,46925.32,52554.95,38094.87,14460.08,0.72,-,2063.54,118.66
,4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,19006.84,21398.08,15536.76,5861.32,0.73,-,839.00,48.25
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,18604.77,20784.99,15054.09,5730.90,0.72,-,816.67,46.96
,4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,35350.71,40519.60,29598.01,10921.59,0.73,-,1581.23,90.93
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,33692.58,36762.62,26430.70,10331.92,0.72,-,1454.20,83.62
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,51204.60,56980.58,41217.89,15762.68,0.72,-,2241.29,128.88
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,50744.75,56419.85,40801.02,15618.82,0.72,-,2219.77,127.65
,5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,49324.57,54996.66,39807.78,15188.88,0.72,-,2162.07,124.33
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,48920.91,54501.83,39439.27,15062.56,0.72,-,2143.10,123.24
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,31743.62,35575.67,25792.88,9782.79,0.73,-,1396.60,80.31
,5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,13183.35,14855.74,10789.81,4065.93,0.73,-,582.33,33.49
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,32958.97,37382.45,27209.55,10172.89,0.73,-,1462.81,84.12
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,13759.51,15480.06,11237.33,4242.72,0.73,-,607.07,34.91
,5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,18134.90,20303.04,14715.06,5587.98,0.72,-,797.27,45.85
,5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,39052.94,44790.63,32724.71,12065.92,0.73,-,1747.63,100.50
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,40454.28,44189.64,31781.17,12408.48,0.72,-,1747.42,100.49
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,40747.18,44545.29,32044.78,12500.52,0.72,-,1761.07,101.27
,5FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,22975.83,26154.27,19060.05,7094.21,0.73,-,1022.46,58.80
,5FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,17414.53,19540.08,14172.33,5367.76,0.73,-,766.84,44.10
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,48970.72,54691.30,39607.45,15083.85,0.72,-,2149.09,123.58
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,Coil:Cooling:Water,45332.88,50275.91,36328.95,13946.96,0.72,-,1979.44,113.83
,AIR LOOP 2 AHU COOLING COIL,Coil:Cooling:Water,504113.45,287197.18,185961.41,101235.76,0.65,-,14235.15,818.59
,AIR LOOP AHU COOLING COIL,Coil:Cooling:Water,553245.50,324504.18,210734.18,113770.01,0.65,-,15857.21,911.86
,AIR LOOP 3 AHU COOLING COIL,Coil:Cooling:Water,586989.80,342190.22,222090.50,120099.72,0.65,-,16765.57,964.10
,AIR LOOP 4 AHU COOLING COIL,Coil:Cooling:Water,613225.00,360103.76,233878.77,126224.99,0.65,-,17587.94,1011.39
,AIR LOOP 5 AHU COOLING COIL,Coil:Cooling:Water,432526.41,246984.81,159999.64,86985.17,0.65,-,12205.55,701.88
,AIR LOOP 6 AHU COOLING COIL,Coil:Cooling:Water,577819.94,338892.10,220059.46,118832.65,0.65,-,16569.86,952.85
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coil Standard Ratings 2017

,,Cooling Coil Type #1,Standard Rated Net Cooling Capacity [ton] #2,Standard Rated Net COP [Btuh/Btuh] #2,EER [Btu/W-h] #2,SEER User [Btu/W-h] #2,3,SEER Standard [Btu/W-h] #2,3,IEER [Btu/W-h] #2
,None,,,,,,,


DX Cooling Coil Standard Ratings 2023

,,Cooling Coil Type #1,Standard Rated Net Cooling Capacity [ton] #2,Standard Rated Net COP [Btuh/Btuh] #2,4,EER [Btu/W-h] #2,4,SEER User [Btu/W-h] #2,3,SEER Standard [Btu/W-h] #2,3,IEER [Btu/W-h] #2
,None,,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [ton],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [ton],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [ton],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [ton],Rated Electric Power Test D [W]
,None,,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [Btu/h],Rated Sensible Capacity [Btu/h],Rated Power[Btu/h],Rated COP [Btuh/Btuh],Rated Air Dry-bulb Temperature [F],Rated Air Wet-bulb Temperature [F],Rated Water Temperature [F],Design Day used for Sizing
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation,Airloop Name
,None,,,,,,,


DX Heating Coils [ HSPF2 ]

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [Btu/h],Low Temperature Heating (net) Rating Capacity [Btu/h],HSPF2 [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [Btu/h],Nominal Total Capacity [Btu/h],Nominal Efficiency [Btuh/Btuh],Used as Supplementary Heat,Airloop Name,Plantloop Name
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL,Coil:Heating:Water,0.00,0.00,-,No,N/A,DHW LOOP
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL,Coil:Heating:Water,0.00,0.00,-,No,N/A,DHW LOOP
,BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL,Coil:Heating:Water,15626.03,28567.41,-,No,N/A,DHW LOOP
,BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL,Coil:Heating:Water,42898.08,78426.02,-,No,N/A,DHW LOOP
,BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL,Coil:Heating:Water,235249.30,430081.38,-,No,N/A,DHW LOOP
,1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,77312.26,141341.82,-,No,N/A,DHW LOOP
,1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,14001.37,25597.23,-,No,N/A,DHW LOOP
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,2557.07,4674.82,-,No,N/A,DHW LOOP
,1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,63371.91,115856.16,-,No,N/A,DHW LOOP
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,51145.54,93503.98,-,No,N/A,DHW LOOP
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,22921.23,41904.45,-,No,N/A,DHW LOOP
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,2557.07,4674.82,-,No,N/A,DHW LOOP
,1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,54895.22,100359.13,-,No,N/A,DHW LOOP
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,0.00,0.00,-,No,N/A,DHW LOOP
,2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,13903.22,25417.78,-,No,N/A,DHW LOOP
,2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,14271.75,26091.53,-,No,N/A,DHW LOOP
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,25006.51,45716.75,-,No,N/A,DHW LOOP
,2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,9536.79,17435.11,-,No,N/A,DHW LOOP
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,68529.50,125285.23,-,No,N/A,DHW LOOP
,2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,51255.81,93705.57,-,No,N/A,DHW LOOP
,2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,19995.32,36555.33,-,No,N/A,DHW LOOP
,2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,19479.00,35611.40,-,No,N/A,DHW LOOP
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,35035.18,64051.12,-,No,N/A,DHW LOOP
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,14863.13,27172.69,-,No,N/A,DHW LOOP
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,68529.50,125285.23,-,No,N/A,DHW LOOP
,3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,13903.22,25417.78,-,No,N/A,DHW LOOP
,3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,14271.75,26091.53,-,No,N/A,DHW LOOP
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,68529.50,125285.23,-,No,N/A,DHW LOOP
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,51255.81,93705.57,-,No,N/A,DHW LOOP
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,21488.43,39285.02,-,No,N/A,DHW LOOP
,3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,9536.79,17435.11,-,No,N/A,DHW LOOP
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,40878.43,74733.70,-,No,N/A,DHW LOOP
,3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,21521.05,39344.66,-,No,N/A,DHW LOOP
,3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,27149.80,49635.10,-,No,N/A,DHW LOOP
,3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,26448.73,48353.41,-,No,N/A,DHW LOOP
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,68529.50,125285.23,-,No,N/A,DHW LOOP
,4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,17388.08,31788.79,-,No,N/A,DHW LOOP
,4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,17848.98,32631.40,-,No,N/A,DHW LOOP
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,57541.93,105197.82,-,No,N/A,DHW LOOP
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,47113.90,86133.35,-,No,N/A,DHW LOOP
,4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,18192.09,33258.67,-,No,N/A,DHW LOOP
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,46548.13,85099.02,-,No,N/A,DHW LOOP
,4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,18857.88,34475.87,-,No,N/A,DHW LOOP
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,19995.32,36555.33,-,No,N/A,DHW LOOP
,4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,25459.74,46545.34,-,No,N/A,DHW LOOP
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,57541.93,105197.82,-,No,N/A,DHW LOOP
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,54189.07,99068.14,-,No,N/A,DHW LOOP
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,54189.07,99068.14,-,No,N/A,DHW LOOP
,5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,51255.81,93705.57,-,No,N/A,DHW LOOP
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,51255.81,93705.57,-,No,N/A,DHW LOOP
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,31274.43,57175.73,-,No,N/A,DHW LOOP
,5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,12868.29,23525.74,-,No,N/A,DHW LOOP
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,31274.43,57175.73,-,No,N/A,DHW LOOP
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,12865.75,23521.10,-,No,N/A,DHW LOOP
,5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,17848.98,32631.40,-,No,N/A,DHW LOOP
,5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,27903.04,51012.17,-,No,N/A,DHW LOOP
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,68529.50,125285.23,-,No,N/A,DHW LOOP
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,68529.50,125285.23,-,No,N/A,DHW LOOP
,5FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,Coil:Heating:Water,17388.08,31788.79,-,No,N/A,DHW LOOP
,5FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,Coil:Heating:Water,17848.98,32631.40,-,No,N/A,DHW LOOP
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,49789.18,91024.28,-,No,N/A,DHW LOOP
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,Coil:Heating:Water,49789.18,91024.28,-,No,N/A,DHW LOOP
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [Btuh/Btuh],Delta Pressure [psi],Max Air Flow Rate [ft3/min],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-min/ft3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak,Purpose,Is Autosized,Motor Efficiency,Motor Heat to Zone Fraction,Airloop Name
,BASEMENT2:B1XSERVERROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,BASEMENT2:B1XCORE EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1140.92,76.93,0.07,1.00,4.10,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,202.03,13.62,0.07,1.00,9.97,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,BASEMENT2:B1XGYM FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1062.70,71.66,0.07,1.00,4.20,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,BASEMENT2:B1XSHOP FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1473.48,99.35,0.07,1.00,3.79,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,BASEMENT2:B1XCANTEEN FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,4359.96,293.99,0.07,1.00,2.99,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 13:00:00,N/A,Yes,0.90,1.00,N/A
,1FXEXHIBITION:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1489.40,100.43,0.07,1.00,3.78,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,1FXRECEPTION:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,547.36,36.91,0.07,1.00,5.52,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:15:00,N/A,Yes,0.90,1.00,N/A
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,339.97,22.92,0.07,1.00,7.12,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,1FXHALL:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,2228.09,150.24,0.07,1.00,3.40,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:45:00,N/A,Yes,0.90,1.00,N/A
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,943.31,63.61,0.07,1.00,4.38,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:00:00,N/A,Yes,0.90,1.00,N/A
,1FXLECTUREXRESTROOM:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.80,0.02,211.86,15.62,0.07,1.00,9.56,General,,,N/A,No,1.00,1.00,N/A
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,390.76,26.35,0.07,1.00,6.58,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:00:00,N/A,Yes,0.90,1.00,N/A
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,351.62,23.71,0.07,1.00,6.98,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,1FXOFFICE:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,2896.24,195.29,0.07,1.00,3.22,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 11:45:00,N/A,Yes,0.90,1.00,N/A
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,187.82,12.66,0.07,1.00,10.50,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,2FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,776.67,52.37,0.07,1.00,4.73,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,2FXLABXRESTROOM:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,2FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,596.72,40.24,0.07,1.00,5.30,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 17:45:00,N/A,Yes,0.90,1.00,N/A
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1583.52,106.77,0.07,1.00,3.71,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,N/A,Yes,0.90,1.00,N/A
,2FXOFFICEXLAB:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,2FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,531.38,35.83,0.07,1.00,5.60,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 17:45:00,N/A,Yes,0.90,1.00,N/A
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1531.10,103.24,0.07,1.00,3.75,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,2FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1876.38,126.52,0.07,1.00,3.55,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,N/A,Yes,0.90,1.00,N/A
,2FXLABXRESTROOM1:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,2FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,724.89,48.88,0.07,1.00,4.87,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 16:30:00,N/A,Yes,0.90,1.00,N/A
,2FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1086.99,73.29,0.07,1.00,4.17,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1415.89,95.47,0.07,1.00,3.83,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,2FXOFFICEXLABQ1:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,565.74,38.15,0.07,1.00,5.44,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:15:00,N/A,Yes,0.90,1.00,N/A
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1455.28,98.13,0.07,1.00,3.80,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,3FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,821.38,55.38,0.07,1.00,4.62,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,3FXLABXRESTROOM:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,3FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,552.59,37.26,0.07,1.00,5.50,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1560.70,105.24,0.07,1.00,3.73,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,2029.25,136.83,0.07,1.00,3.48,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,916.08,61.77,0.07,1.00,4.43,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,3FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,401.86,27.10,0.07,1.00,6.48,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,3FXOFFICEXLAB1:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1506.56,101.59,0.07,1.00,3.76,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,3FXOFFICEXLAB:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,3FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,826.69,55.74,0.07,1.00,4.61,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:45:00,N/A,Yes,0.90,1.00,N/A
,3FXLABXRESTROOM1:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,3FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1017.17,68.59,0.07,1.00,4.27,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:00:00,N/A,Yes,0.90,1.00,N/A
,3FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1582.38,106.70,0.07,1.00,3.71,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 11:45:00,N/A,Yes,0.90,1.00,N/A
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1477.81,99.65,0.07,1.00,3.78,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,4FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,986.16,66.50,0.07,1.00,4.31,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:45:00,N/A,Yes,0.90,1.00,N/A
,4FXLABXRESTROOM:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,4FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,676.77,45.63,0.07,1.00,5.01,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1266.37,85.39,0.07,1.00,3.97,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,2301.13,155.16,0.07,1.00,3.38,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,4FXOFFICEXLAB:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,4FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,858.16,57.86,0.07,1.00,4.54,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1851.64,124.85,0.07,1.00,3.56,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,4FXOFFICEXLAB1:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,4FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,760.50,51.28,0.07,1.00,4.77,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 14:45:00,N/A,Yes,0.90,1.00,N/A
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,729.28,49.17,0.07,1.00,4.85,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:15:00,N/A,Yes,0.90,1.00,N/A
,4FXLABXRESTROOMQ1:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,4FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1485.72,100.18,0.07,1.00,3.78,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1241.92,83.74,0.07,1.00,3.99,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1986.37,133.94,0.07,1.00,3.50,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1964.03,132.43,0.07,1.00,3.51,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,5FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1923.42,129.69,0.07,1.00,3.52,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1903.54,128.35,0.07,1.00,3.53,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1254.82,84.61,0.07,1.00,3.98,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,5FXOFFICEXLAB:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,5FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,528.83,35.66,0.07,1.00,5.62,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:30:00,N/A,Yes,0.90,1.00,N/A
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1345.63,90.73,0.07,1.00,3.89,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:15:00,N/A,Yes,0.90,1.00,N/A
,5FXOFFICEXLABQ1:AC EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,549.55,37.06,0.07,1.00,5.51,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,5FXLABXRESTROOM:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,5FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,714.88,48.20,0.07,1.00,4.89,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,5FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1644.12,110.86,0.07,1.00,3.67,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1495.41,100.83,0.07,1.00,3.77,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1509.33,101.77,0.07,1.00,3.76,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,N/A,Yes,0.90,1.00,N/A
,5FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,947.41,63.88,0.07,1.00,4.38,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:15:00,N/A,Yes,0.90,1.00,N/A
,5FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,690.59,46.57,0.07,1.00,4.97,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:30:00,N/A,Yes,0.90,1.00,N/A
,5FXLABXRESTROOM1:RESTROOM EXHAUST FAN,Fan:ZoneExhaust,0.60,0.02,211.86,20.83,0.10,1.00,7.17,General,,,N/A,No,1.00,1.00,N/A
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1917.90,129.32,0.07,1.00,3.53,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN,Fan:ConstantVolume,0.70,0.01,1742.98,117.53,0.07,1.00,3.61,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 2 AHU EXTRACT FAN,Fan:VariableVolume,0.99,0.22,5811.74,4156.27,0.72,1.00,1.91,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 2 AHU SUPPLY FAN,Fan:VariableVolume,0.99,0.22,5811.74,4156.27,0.72,1.00,1.91,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP AHU EXTRACT FAN,Fan:VariableVolume,0.99,0.22,6662.33,4764.57,0.72,1.00,1.89,General,,,N/A,Yes,0.90,1.00,N/A
,AIR LOOP AHU SUPPLY FAN,Fan:VariableVolume,0.99,0.22,6662.33,4764.57,0.72,1.00,1.89,General,,,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 3 AHU EXTRACT FAN,Fan:VariableVolume,0.99,0.22,7005.49,5009.99,0.72,1.00,1.89,General,,,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 3 AHU SUPPLY FAN,Fan:VariableVolume,0.99,0.22,7005.49,5009.99,0.72,1.00,1.89,General,,,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 4 AHU EXTRACT FAN,Fan:VariableVolume,0.99,0.22,7397.25,5290.16,0.72,1.00,1.88,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 4 AHU SUPPLY FAN,Fan:VariableVolume,0.99,0.22,7397.25,5290.16,0.72,1.00,1.88,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 5 AHU EXTRACT FAN,Fan:VariableVolume,0.99,0.22,5010.37,3583.17,0.72,1.00,1.93,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 5 AHU SUPPLY FAN,Fan:VariableVolume,0.99,0.22,5010.37,3583.17,0.72,1.00,1.93,General,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 6 AHU EXTRACT FAN,Fan:VariableVolume,0.99,0.22,6954.58,4973.58,0.72,1.00,1.89,General,,,N/A,Yes,0.90,1.00,N/A
,AIR LOOP 6 AHU SUPPLY FAN,Fan:VariableVolume,0.99,0.22,6954.58,4973.58,0.72,1.00,1.89,General,,,N/A,Yes,0.90,1.00,N/A


Pumps

,,Type,Control,Head [psi],Water Flow [gal/min],Electricity Rate [W],Power Per Water Flow Rate [W-min/gal],Motor Efficiency [Btuh/Btuh],End Use Subcategory,Is Autosized,Plantloop Name,Plantloop Branch Name
,CHW LOOP SUPPLY PUMP,Pump:VariableSpeed,Continuous,29.01,1621.309017,29139.00,17.97,0.90,General,Yes,CHW LOOP,CHW LOOP SUPPLY SIDE INLET BRANCH
,DHW LOOP SUPPLY PUMP,Pump:VariableSpeed,Intermittent,2.90,503.526236,904.96,1.80,0.90,General,Yes,DHW LOOP,DHW LOOP SUPPLY SIDE INLET BRANCH
,CONDENSER LOOP SUPPLY PUMP,Pump:VariableSpeed,Continuous,21.76,1438.939486,19396.02,13.48,0.90,General,Yes,CONDENSER LOOP,CONDENSER LOOP SUPPLY SIDE INLET BRANCH


Service Water Heating

,,Type,Storage Volume [ft3],Input [Btu/h],Thermal Efficiency [Btuh/Btuh],Recovery Efficiency [Btuh/Btuh],Energy Factor
,DHW LOOP WATER HEATER,WaterHeater:Mixed,2423.32,19258388.31,0.90,0.00,0.00


Chillers

,,Type,Reference Capacity[Btu/h],TypeReference Efficiency [Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h],Minimum Part Load Ratio,Fuel Type,Rated Entering Condenser Temperature [F],Rated Leaving Evaporator Temperature [F],Reference Entering Condenser Temperature [F],Reference Leaving Evaporator Temperature [F],Design Size Reference Chilled Water Flow Rate [lb/s],Design Size Reference Condenser Fluid Flow Rate [lb/s],Plantloop Name,Plantloop Branch Name,Condenser Loop Name,Condenser Loop Branch Name,Heat Recovery Plantloop Name,Heat Recovery Plantloop Branch Name,Recovery Relative Capacity Fraction
,CHILLER,Chiller:ConstantCOP,1790411.75,5.00,1790411.75,5.00,N/A,N/A,0.00,Electricity,84.99,44.01,84.99,44.01,-229789784.9,-220435308.7,CHW LOOP,CHILLER CHW LOOP SUPPLY SIDE BRANCH,CONDENSER LOOP,CHILLER CONDENSER LOOP DEMAND SIDE BRANCH,N/A,N/A,N/A
,CHILLER 1,Chiller:ConstantCOP,1790411.75,5.00,1790411.75,5.00,N/A,N/A,0.00,Electricity,84.99,44.01,84.99,44.01,-229789784.9,-220435308.7,CHW LOOP,CHILLER 1 CHW LOOP SUPPLY SIDE BRANCH,CONDENSER LOOP,CHILLER 1 CONDENSER LOOP DEMAND SIDE BRANCH,N/A,N/A,N/A
,CHILLER 2,Chiller:ConstantCOP,1790411.75,5.00,1790411.75,5.00,N/A,N/A,0.00,Electricity,84.99,44.01,84.99,44.01,-229789784.9,-220435308.7,CHW LOOP,CHILLER 2 CHW LOOP SUPPLY SIDE BRANCH,CONDENSER LOOP,CHILLER 2 CONDENSER LOOP DEMAND SIDE BRANCH,N/A,N/A,N/A


Boilers

,,Type,Reference Capacity [Btu/h],Reference Efficiency[Btuh/Btuh],Rated Capacity [Btu/h],Rated Efficiency [Btuh/Btuh],Minimum Part Load Ratio,Fuel Type,Parasitic Electric Load [W],Plantloop Name,Plantloop Branch Name
,None,,,,,,,,,,


Cooling Towers and Fluid Coolers

,,Type,Fluid Type,Range [F],Approach [F],Design Fan Power [Btu/h],Design Inlet Air Wet-Bulb Temperature [F],Design Water Flow Rate [gal/min],Leaving Water Setpoint Temperature [F],Condenser Loop Name,Condenser Loop Branch Name
,None,,,,,,,,,,


PlantLoop or CondenserLoop

,,Type,Provides Heating,Provides Cooling,Maximum Loop Flow Rate [ft3/min],Minimum Loop Flow Rate [ft3/min]
,CHW LOOP,PlantLoop,Yes,Yes,216.69,0.00
,DHW LOOP,PlantLoop,Yes,Yes,67.30,0.00
,CONDENSER LOOP,CondenserLoop,Yes,Yes,192.32,0.00


Air Terminals

,,Zone Name,Minimum Flow [ft3/min],Minimum Outdoor Flow [ft3/min],Supply Cooling Setpoint [F],Supply Heating Setpoint [F],Heating Capacity [Btu/h],Cooling Capacity [ton]
,,5FXLABXRESTROOM1:LAB,143.79,303.62,57.20,122.00,0.00,1.14
,BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT ADU,BASEMENT2:B1XCORRIDOR,926.25,0.00,57.20,122.00,0.00,1.88
,BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT ADU,BASEMENT2:B1XEQUIPMENTROOM,194.48,0.00,57.20,122.00,0.00,0.33
,BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT ADU,BASEMENT2:B1XGYM,245.09,265.81,57.20,122.00,0.00,1.75
,BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT ADU,BASEMENT2:B1XSHOP,277.29,729.71,57.20,122.00,0.00,2.43
,BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT ADU,BASEMENT2:B1XCANTEEN,907.85,4001.69,57.20,122.00,0.00,7.18
,1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXEXHIBITION:ZONE1,320.84,1315.11,57.20,122.00,0.00,2.45
,1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXRECEPTION:ZONE1,190.22,238.17,57.20,122.00,0.00,0.90
,1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXACCEEORYROOM:ZONE1,140.07,43.50,57.20,122.00,0.00,0.56
,1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXHALL:ZONE1,860.98,1077.98,57.20,122.00,0.00,3.67
,1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT ADU,1FXLECTUREHALL:ZONE2,320.84,870.01,57.20,122.00,0.00,1.55
,1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT ADU,1FXLECTUREXRESTROOM:LECTURE,143.79,389.90,57.20,122.00,0.00,0.64
,1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXACCESSORYROOM:ZONE1,140.07,43.50,57.20,122.00,0.00,0.58
,1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXOFFICE:ZONE1,375.89,933.79,57.20,122.00,0.00,4.77
,1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,1FXSERVICEROOM:ZONE1,113.98,0.00,57.20,122.00,0.00,0.31
,2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,2FXLAB:ZONE1,112.00,236.50,57.20,122.00,0.00,1.28
,2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU,2FXLABXRESTROOM:LAB,114.97,242.77,57.20,122.00,0.00,0.98
,2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU,2FXOFFICEXLAB:OFFICE,171.23,425.37,57.20,122.00,0.00,2.61
,2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU,2FXOFFICEXLAB:LAB,76.83,162.22,57.20,122.00,0.00,0.88
,2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,2FXMEETINGROOM:ZONE1,140.07,1165.72,57.20,122.00,0.00,2.52
,2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT ADU,2FXOFFICEXAC:OFFICE,350.97,871.88,57.20,122.00,0.00,3.09
,2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT ADU,2FXLABXRESTROOM1:LAB,161.08,340.13,57.20,122.00,0.00,1.19
,2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,2FXLAB1:ZONE1,156.92,331.35,57.20,122.00,0.00,1.79
,2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT ADU,2FXOFFICEXLABQ1:OFFICE,239.90,595.96,57.20,122.00,0.00,2.33
,2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT ADU,2FXOFFICEXLABQ1:LAB,119.73,252.83,57.20,122.00,0.00,0.93
,2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,2FXMEETINGROOM1:ZONE1,140.07,1165.72,57.20,122.00,0.00,2.40
,2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT ADU,2FXFFCXC1XDYLGHT:OFFICE,350.97,871.88,57.20,122.00,0.00,3.34
,3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,3FXLAB:ZONE1,112.00,236.50,57.20,122.00,0.00,1.35
,3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU,3FXLABXRESTROOM:LAB,114.97,242.77,57.20,122.00,0.00,0.91
,3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,3FXMEETINGROOM:ZONE1,140.07,1165.72,57.20,122.00,0.00,2.57
,3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT ADU,3FXOFFICEXLAB1:OFFICE,147.14,365.53,57.20,122.00,0.00,1.51
,3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT ADU,3FXOFFICEXLAB1:LAB,76.83,162.22,57.20,122.00,0.00,0.66
,3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU,3FXOFFICEXLAB:OFFICE,279.91,695.36,57.20,122.00,0.00,2.48
,3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU,3FXOFFICEXLAB:LAB,173.37,366.08,57.20,122.00,0.00,1.36
,3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT ADU,3FXLABXRESTROOM1:LAB,218.71,461.83,57.20,122.00,0.00,1.68
,3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,3FXLAB1:ZONE1,213.07,449.90,57.20,122.00,0.00,2.61
,3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,3FXMEETINGROOM1:ZONE1,140.07,1165.72,57.20,122.00,0.00,2.43
,3FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT ADU,3FXFFCXCXDYLGHTNG:OFFICE,340.93,846.93,57.20,122.00,0.00,3.16
,3FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT ADU,3FXOFFICEXAC1:OFFICE,340.93,846.93,57.20,122.00,0.00,2.87
,4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,4FXLAB:ZONE1,140.07,295.78,57.20,122.00,0.00,1.63
,4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU,4FXLABXRESTROOM:LAB,143.79,303.62,57.20,122.00,0.00,1.12
,4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,4FXMEETINGROOM:ZONE1,117.62,978.81,57.20,122.00,0.00,2.09
,4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU,4FXOFFICEXLAB:OFFICE,322.61,801.43,57.20,122.00,0.00,3.79
,4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU,4FXOFFICEXLAB:LAB,146.55,309.46,57.20,122.00,0.00,1.41
,4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT ADU,4FXOFFICEXLAB1:OFFICE,318.73,791.80,57.20,122.00,0.00,3.05
,4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT ADU,4FXOFFICEXLAB1:LAB,151.91,320.78,57.20,122.00,0.00,1.25
,4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT ADU,4FXLABXRESTROOMQ1:LAB,161.08,340.13,57.20,122.00,0.00,1.20
,4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,4FXLAB1:ZONE1,205.10,433.08,57.20,122.00,0.00,2.45
,4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,4FXMEETINGROOM1:ZONE1,117.62,978.81,57.20,122.00,0.00,2.05
,4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT ADU,4FXFFCXCXDYLGHTNG:OFFICE,371.05,921.78,57.20,122.00,0.00,3.27
,4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT ADU,4FXOFFICEXAC1:OFFICE,371.05,921.78,57.20,122.00,0.00,3.24
,5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT ADU,5FXOFFICEXAC:OFFICE,350.97,871.88,57.20,122.00,0.00,3.17
,5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT ADU,5FXFFCXC1XDYLGHTNG:OFFICE,350.97,871.88,57.20,122.00,0.00,3.14
,5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT ADU,5FXOFFICEXLAB:OFFICE,214.15,531.99,57.20,122.00,0.00,2.07
,5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT ADU,5FXOFFICEXLAB:LAB,103.66,218.90,57.20,122.00,0.00,0.87
,5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT ADU,5FXOFFICEXLABQ1:OFFICE,214.15,531.99,57.20,122.00,0.00,2.22
,5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT ADU,5FXOFFICEXLABQ1:LAB,103.64,218.85,57.20,122.00,0.00,0.91
,5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT ADU,5FXLABXRESTROOM:LAB,143.79,303.62,57.20,122.00,0.00,1.18
,5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,5FXLAB:ZONE1,224.78,474.64,57.20,122.00,0.00,2.71
,5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,5FXMEETINGROOM:ZONE1,140.07,1165.72,57.20,122.00,0.00,2.46
,5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,5FXMEETINGROOM1:ZONE1,140.07,1165.72,57.20,122.00,0.00,2.49
,5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT ADU,5FXLAB1:ZONE1,140.07,295.78,57.20,122.00,0.00,1.56
,5FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT ADU,5FXLABXRESTROOM1:LAB,143.79,303.62,57.20,122.00,0.00,1.14


Air Heat Recovery

,,Name,Input object type,Plate/Rotary,Sensible Effectiveness at 100% Heating Air Flow,Sensible Effectiveness at 100% Cooling Air Flow,Latent Effectiveness at 100% Heating Air Flow,Latent Effectiveness at 100% Cooling Air Flow,Exhaust Airflow [lb/s],Outdoor Airflow [lb/s]
,AIR LOOP 2 AHU HEAT RECOVERY DEVICE,AIR LOOP 2 AHU HEAT RECOVERY DEVICE,Generic,Rotary,0.70,0.70,0.70,0.70,0.00,0.00
,AIR LOOP AHU HEAT RECOVERY DEVICE,AIR LOOP AHU HEAT RECOVERY DEVICE,Generic,Rotary,0.70,0.70,0.70,0.70,0.00,0.00
,AIR LOOP 3 AHU HEAT RECOVERY DEVICE,AIR LOOP 3 AHU HEAT RECOVERY DEVICE,Generic,Rotary,0.70,0.70,0.70,0.70,0.00,0.00
,AIR LOOP 4 AHU HEAT RECOVERY DEVICE,AIR LOOP 4 AHU HEAT RECOVERY DEVICE,Generic,Rotary,0.70,0.70,0.70,0.70,0.00,0.00
,AIR LOOP 5 AHU HEAT RECOVERY DEVICE,AIR LOOP 5 AHU HEAT RECOVERY DEVICE,Generic,Rotary,0.70,0.70,0.70,0.70,0.00,0.00
,AIR LOOP 6 AHU HEAT RECOVERY DEVICE,AIR LOOP 6 AHU HEAT RECOVERY DEVICE,Generic,Rotary,0.70,0.70,0.70,0.70,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
