Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
FOR:,Entire Facility
Space Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Cooling

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,BASEMENT2:B1XCORE,5733.03,6592.98,2.58,289.902,333.387,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,156.831,0.00
,BASEMENT2:B1XGYM,18265.46,21005.28,12.82,924.088,1062.701,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.19,0.01450,86.45,0.01958,265.805,-50.7
,BASEMENT2:B1XSHOP,25326.20,29125.13,15.71,1281.291,1473.484,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.19,0.01347,86.45,0.01958,729.714,-139.3
,BASEMENT2:B1XCANTEEN,74925.03,86163.79,14.20,3791.269,4359.959,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 13:00:00,75.20,75.18,0.01416,91.23,0.01959,4001.689,-749.0
,1FXEXHIBITION:ZONE1,25609.96,29451.46,13.73,1295.132,1489.402,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01082,88.45,0.01836,1315.114,0.00
,1FXRECEPTION:ZONE1,9410.37,10821.92,8.51,475.968,547.364,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:15:00,75.20,75.20,0.01074,90.88,0.01836,238.169,0.00
,1FXACCEEORYROOM:ZONE1,5845.41,6722.22,7.18,295.624,339.968,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01223,86.45,0.01958,43.497,0.00
,1FXHALL:ZONE1,38311.27,44057.97,7.65,1937.467,2228.087,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:45:00,75.20,75.20,0.01108,90.49,0.01958,1077.983,0.00
,1FXLECTUREHALL:ZONE2,16218.19,18650.92,8.69,820.272,943.313,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:00:00,75.20,75.20,0.01183,91.12,0.01959,870.007,0.00
,1FXLECTUREXRESTROOM:LECTURE,6718.36,7726.11,8.04,339.795,390.765,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:00:00,75.20,75.20,0.01203,91.12,0.01959,389.900,0.00
,1FXACCESSORYROOM:ZONE1,6045.74,6952.60,7.42,305.756,351.619,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01217,86.45,0.01958,43.497,0.00
,1FXOFFICE:ZONE1,49799.33,57269.24,22.79,2518.470,2896.241,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 11:45:00,75.20,75.20,0.00988,90.11,0.01958,933.791,0.00
,2FXLAB:ZONE1,13354.61,15357.80,20.51,675.366,776.670,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,75.20,75.20,0.00980,90.38,0.01958,236.500,0.00
,2FXLABXRESTROOM:LAB,10260.68,11799.78,15.35,518.886,596.719,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 17:45:00,75.20,75.20,0.01006,89.48,0.01958,242.768,0.00
,2FXOFFICEXLAB:OFFICE,27226.05,31309.95,27.35,1376.972,1583.518,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,75.20,75.20,0.01070,88.72,0.01836,425.371,0.00
,2FXOFFICEXLAB:LAB,9136.18,10506.61,20.46,462.074,531.385,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 17:45:00,75.20,75.20,0.01122,89.48,0.01958,162.225,0.00
,2FXMEETINGROOM:ZONE1,26324.84,30273.57,32.33,1331.390,1531.098,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01040,87.72,0.01958,1165.715,0.00
,2FXOFFICEXAC:OFFICE,32264.57,37104.26,15.81,1631.633,1876.378,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,75.20,75.20,0.01018,88.72,0.01836,871.883,0.00
,2FXLABXRESTROOM1:LAB,12464.56,14334.25,13.31,630.343,724.895,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 16:30:00,75.20,75.20,0.01012,89.96,0.01836,340.129,0.00
,2FXLAB1:ZONE1,18690.47,21494.04,20.49,945.209,1086.991,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,75.20,75.20,0.00980,90.38,0.01958,331.346,0.00
,2FXOFFICEXLABQ1:OFFICE,24346.53,27998.51,17.46,1231.211,1415.893,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01007,88.45,0.01836,595.963,0.00
,2FXOFFICEXLABQ1:LAB,9728.01,11187.21,13.98,491.945,565.736,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:15:00,75.20,75.20,0.01007,89.26,0.01836,252.828,0.00
,2FXMEETINGROOM1:ZONE1,25021.20,28774.38,30.73,1265.458,1455.277,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01047,87.72,0.01958,1165.715,0.00
,3FXLAB:ZONE1,14123.36,16241.87,21.69,714.243,821.379,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,75.20,75.20,0.00976,90.38,0.01958,236.500,0.00
,3FXLABXRESTROOM:LAB,9501.90,10927.19,14.22,480.513,552.590,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.01012,89.21,0.01958,242.768,0.00
,3FXMEETINGROOM:ZONE1,26833.80,30858.87,32.95,1357.130,1560.700,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01037,87.72,0.01958,1165.715,0.00
,2FXFFCXC1XDYLGHT:OFFICE,34893.19,40127.17,17.10,1764.561,2029.246,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01009,88.45,0.01836,871.883,0.00
,3FXOFFICEXLAB1:OFFICE,15751.95,18114.74,18.41,796.594,916.083,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.01006,89.21,0.01958,365.527,0.00
,3FXOFFICEXLAB1:LAB,6909.99,7946.49,15.47,349.440,401.856,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.01003,89.21,0.01958,162.225,0.00
,3FXOFFICEXLAB:OFFICE,25905.53,29791.36,15.92,1310.050,1506.558,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01014,88.45,0.01836,695.359,0.00
,3FXOFFICEXLAB:LAB,14214.08,16346.20,14.10,718.862,826.692,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:45:00,75.20,75.20,0.01006,90.55,0.01836,366.082,0.00
,3FXLABXRESTROOM1:LAB,17485.97,20108.86,13.75,884.492,1017.166,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:00:00,75.20,75.20,0.01009,91.04,0.01836,461.829,0.00
,3FXLAB1:ZONE1,27208.78,31290.10,21.97,1375.987,1582.385,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 11:45:00,75.20,75.20,0.00975,90.11,0.01958,449.904,0.00
,3FXMEETINGROOM1:ZONE1,25408.69,29220.00,31.20,1285.055,1477.814,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01045,87.72,0.01958,1165.715,0.00
,4FXLAB:ZONE1,16957.18,19500.75,20.82,857.533,986.164,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:45:00,75.20,75.20,0.00981,88.92,0.01958,295.779,0.00
,4FXLABXRESTROOM:LAB,11637.20,13382.78,13.92,588.495,676.770,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.01015,89.21,0.01958,303.619,0.00
,4FXMEETINGROOM:ZONE1,21773.24,25039.22,31.84,1101.188,1266.366,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01042,87.72,0.01958,978.812,0.00
,4FXOFFICEXLAB:OFFICE,39568.15,45503.38,21.10,2000.979,2301.126,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.00989,88.45,0.01836,801.427,0.00
,4FXOFFICEXLAB:LAB,14756.19,16969.62,17.32,746.224,858.157,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.00994,89.21,0.01958,309.455,0.00
,4FXOFFICEXLAB1:OFFICE,31839.22,36615.10,17.18,1610.119,1851.637,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01008,88.45,0.01836,791.803,0.00
,4FXOFFICEXLAB1:LAB,13073.43,15034.44,14.80,661.305,760.501,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 14:45:00,75.20,75.20,0.01001,91.04,0.01836,320.780,0.00
,4FXLABXRESTROOMQ1:LAB,12540.25,14421.29,13.39,634.160,729.284,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:15:00,75.20,75.20,0.01012,89.26,0.01836,340.129,0.00
,4FXLAB1:ZONE1,25546.41,29378.37,21.43,1291.928,1485.717,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,75.20,75.20,0.00977,90.38,0.01958,433.081,0.00
,4FXMEETINGROOM1:ZONE1,21352.85,24555.78,31.23,1079.929,1241.918,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01045,87.72,0.01958,978.812,0.00
,4FXFFCXCXDYLGHTNG:OFFICE,34155.96,39279.35,15.83,1727.277,1986.368,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01017,88.45,0.01836,921.779,0.00
,4FXOFFICEXAC1:OFFICE,33771.82,38837.59,15.66,1707.850,1964.028,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01018,88.45,0.01836,921.779,0.00
,5FXOFFICEXAC:OFFICE,33073.55,38034.58,16.21,1672.539,1923.420,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01014,88.45,0.01836,871.883,0.00
,5FXFFCXC1XDYLGHTNG:OFFICE,32731.74,37641.51,16.04,1655.254,1903.542,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01016,88.45,0.01836,871.883,0.00
,5FXOFFICEXLAB:OFFICE,21576.77,24813.28,17.33,1091.144,1254.816,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01007,88.45,0.01836,531.991,0.00
,5FXOFFICEXLAB:LAB,9093.37,10457.37,15.09,459.850,528.828,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:30:00,75.20,75.20,0.01000,88.99,0.01836,218.895,0.00
,5FXOFFICEXLABQ1:OFFICE,23138.26,26609.00,18.59,1170.110,1345.626,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:15:00,75.20,75.20,0.00991,88.04,0.01836,531.991,0.00
,5FXOFFICEXLABQ1:LAB,9449.68,10867.13,15.68,477.872,549.553,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.01002,89.21,0.01958,218.852,0.00
,5FXLABXRESTROOM:LAB,12292.59,14136.48,14.71,621.639,714.885,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,75.20,75.20,0.01009,89.21,0.01958,303.619,0.00
,5FXLAB:ZONE1,28270.08,32510.59,21.63,1429.668,1644.118,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,75.20,75.20,0.00976,90.38,0.01958,474.642,0.00
,5FXMEETINGROOM:ZONE1,25711.31,29568.00,31.57,1300.357,1495.411,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01043,87.72,0.01958,1165.715,0.00
,5FXMEETINGROOM1:ZONE1,25950.67,29843.27,31.87,1312.464,1509.334,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,75.20,75.20,0.01042,87.72,0.01958,1165.715,0.00
,5FXLAB1:ZONE1,16290.77,18734.39,20.01,823.833,947.408,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:15:00,75.20,75.20,0.00986,88.12,0.01958,295.779,0.00
,5FXLABXRESTROOM1:LAB,11874.94,13656.18,14.21,600.514,690.591,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:30:00,75.20,75.20,0.01006,88.99,0.01836,303.619,0.00
,3FXFFCXCXDYLGHTNG:OFFICE,32978.62,37925.42,16.64,1667.741,1917.902,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01012,88.45,0.01836,846.935,0.00
,3FXOFFICEXAC1:OFFICE,29970.94,34466.58,15.12,1515.638,1742.984,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,75.20,75.20,0.01022,88.45,0.01836,846.935,0.00
,BASEMENT2:B1XSERVERROOM,9855.46,11333.78,2.98,498.361,573.115,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,BASEMENT2:B1XCORRIDOR,19617.24,22559.83,3.64,992.100,1140.915,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01383,86.45,0.01958,0.000,0.00
,BASEMENT2:B1XEQUIPMENTROOM,3473.77,3994.83,3.07,175.680,202.032,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01488,86.45,0.01958,0.000,0.00
,1FXLECTUREXRESTROOM:RESTROOM,1535.76,1766.12,6.08,77.659,1059.322,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,1059.322,0.00
,1FXSERVICEROOM:ZONE1,3229.34,3713.74,4.87,163.317,187.815,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01307,86.45,0.01958,0.000,0.00
,2FXLABXRESTROOM:RESTROOM,1412.26,1624.10,7.00,71.414,82.126,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,2FXOFFICEXLAB:AC,1335.26,1535.55,8.04,67.520,77.648,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 15:00:00,75.20,75.20,0.01892,91.76,0.01959,0.000,0.00
,2FXLABXRESTROOM1:RESTROOM,2013.87,2315.95,7.12,101.835,117.111,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,2FXOFFICEXLABQ1:AC,1231.11,1415.78,7.42,62.254,71.592,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,3FXLABXRESTROOM:RESTROOM,1408.30,1619.55,6.98,71.213,81.896,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,3FXOFFICEXLAB1:AC,1108.71,1275.02,6.68,56.064,64.474,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,3FXOFFICEXLAB:RESTROOM,1095.64,1259.99,6.60,55.403,63.714,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,3FXLABXRESTROOM1:RESTROOM,2656.82,3055.35,6.92,134.347,154.499,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,4FXLABXRESTROOM:RESTROOM,1755.12,2018.39,6.95,88.751,102.064,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,4FXOFFICEXLAB:AC,1155.89,1329.27,6.96,58.450,67.217,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,4FXOFFICEXLAB1:AC,1105.46,1271.28,6.66,55.900,64.285,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,4FXLABXRESTROOMQ1:RESTROOM,1917.84,2205.52,6.78,96.979,111.526,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,5FXOFFICEXLAB:AC,1245.40,1432.20,7.51,62.976,72.422,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,5FXOFFICEXLABQ1:AC,1266.91,1456.95,7.63,64.064,73.673,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,5FXLABXRESTROOM:RESTROOM,1964.67,2259.38,7.78,99.348,114.250,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
,5FXLABXRESTROOM1:RESTROOM,1956.65,2250.14,7.75,98.942,113.783,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,75.20,75.20,0.01892,86.45,0.01958,0.000,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Space Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [Btu/h],User Design Load [Btu/h],User Design Load per Area [Btu/h-ft2],Calculated Design Air Flow [ft3/min],User Design Air Flow [ft3/min],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [F],Indoor Temperature at Peak Load [F],Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Outdoor Temperature at Peak Load [F],Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir],Minimum Outdoor Air Flow Rate [ft3/min],Heat Gain Rate from DOAS [Btu/h]
,BASEMENT2:B1XCORE,0.00,0.00,0.00,0.000,156.831,,00:15:00,68.00,75.20,0.01892,82.89,0.01958,156.831,0.00
,BASEMENT2:B1XGYM,0.00,0.00,0.00,0.000,265.805,,00:15:00,68.00,75.19,0.01596,82.89,0.01958,265.805,-49.6
,BASEMENT2:B1XSHOP,0.00,0.00,0.00,0.000,729.714,,00:15:00,68.00,75.18,0.01585,82.89,0.01958,729.714,-133.5
,BASEMENT2:B1XCANTEEN,0.00,0.00,0.00,0.000,4001.689,,00:15:00,68.00,75.19,0.01639,82.89,0.01958,4001.689,-739.1
,1FXEXHIBITION:ZONE1,0.00,0.00,0.00,0.000,1315.114,,00:15:00,68.00,75.19,0.01396,82.89,0.01958,1315.114,0.00
,1FXRECEPTION:ZONE1,0.00,0.00,0.00,0.000,238.169,,00:15:00,68.00,75.19,0.01410,82.89,0.01958,238.169,0.00
,1FXACCEEORYROOM:ZONE1,0.00,0.00,0.00,0.000,43.497,,00:15:00,68.00,75.19,0.01358,82.89,0.01958,43.497,0.00
,1FXHALL:ZONE1,0.00,0.00,0.00,0.000,1077.983,,00:15:00,68.00,75.19,0.01438,82.89,0.01958,1077.983,0.00
,1FXLECTUREHALL:ZONE2,0.00,0.00,0.00,0.000,870.007,,00:15:00,68.00,75.19,0.01401,82.89,0.01958,870.007,0.00
,1FXLECTUREXRESTROOM:LECTURE,0.00,0.00,0.00,0.000,389.900,,00:15:00,68.00,75.19,0.01447,82.89,0.01958,389.900,0.00
,1FXACCESSORYROOM:ZONE1,0.00,0.00,0.00,0.000,43.497,,00:15:00,68.00,75.19,0.01355,82.89,0.01958,43.497,0.00
,1FXOFFICE:ZONE1,0.00,0.00,0.00,0.000,933.791,,00:15:00,68.00,75.18,0.01332,82.89,0.01958,933.791,0.00
,2FXLAB:ZONE1,0.00,0.00,0.00,0.000,236.500,,00:15:00,68.00,75.18,0.01257,82.89,0.01958,236.500,0.00
,2FXLABXRESTROOM:LAB,0.00,0.00,0.00,0.000,242.768,,00:15:00,68.00,75.19,0.01363,82.89,0.01958,242.768,0.00
,2FXOFFICEXLAB:OFFICE,0.00,0.00,0.00,0.000,425.371,,00:15:00,68.00,75.19,0.01346,82.89,0.01958,425.371,0.00
,2FXOFFICEXLAB:LAB,0.00,0.00,0.00,0.000,162.225,,00:15:00,68.00,75.19,0.01331,82.89,0.01958,162.225,0.00
,2FXMEETINGROOM:ZONE1,0.00,0.00,0.00,0.000,1165.715,,00:15:00,68.00,75.18,0.01265,82.89,0.01958,1165.715,0.00
,2FXOFFICEXAC:OFFICE,0.00,0.00,0.00,0.000,871.883,,00:15:00,68.00,75.19,0.01374,82.89,0.01958,871.883,0.00
,2FXLABXRESTROOM1:LAB,0.00,0.00,0.00,0.000,340.129,,00:15:00,68.00,75.19,0.01385,82.89,0.01958,340.129,0.00
,2FXLAB1:ZONE1,0.00,0.00,0.00,0.000,331.346,,00:15:00,68.00,75.18,0.01285,82.89,0.01958,331.346,0.00
,2FXOFFICEXLABQ1:OFFICE,0.00,0.00,0.00,0.000,595.963,,00:15:00,68.00,75.19,0.01373,82.89,0.01958,595.963,0.00
,2FXOFFICEXLABQ1:LAB,0.00,0.00,0.00,0.000,252.828,,00:15:00,68.00,75.19,0.01369,82.89,0.01958,252.828,0.00
,2FXMEETINGROOM1:ZONE1,0.00,0.00,0.00,0.000,1165.715,,00:15:00,68.00,75.18,0.01268,82.89,0.01958,1165.715,0.00
,3FXLAB:ZONE1,0.00,0.00,0.00,0.000,236.500,,00:15:00,68.00,75.18,0.01243,82.89,0.01958,236.500,0.00
,3FXLABXRESTROOM:LAB,0.00,0.00,0.00,0.000,242.768,,00:15:00,68.00,75.19,0.01354,82.89,0.01958,242.768,0.00
,3FXMEETINGROOM:ZONE1,0.00,0.00,0.00,0.000,1165.715,,00:15:00,68.00,75.18,0.01259,82.89,0.01958,1165.715,0.00
,2FXFFCXC1XDYLGHT:OFFICE,0.00,0.00,0.00,0.000,871.883,,00:15:00,68.00,75.19,0.01374,82.89,0.01958,871.883,0.00
,3FXOFFICEXLAB1:OFFICE,0.00,0.00,0.00,0.000,365.527,,00:15:00,68.00,75.19,0.01324,82.89,0.01958,365.527,0.00
,3FXOFFICEXLAB1:LAB,0.00,0.00,0.00,0.000,162.225,,00:15:00,68.00,75.19,0.01330,82.89,0.01958,162.225,0.00
,3FXOFFICEXLAB:OFFICE,0.00,0.00,0.00,0.000,695.359,,00:15:00,68.00,75.19,0.01370,82.89,0.01958,695.359,0.00
,3FXOFFICEXLAB:LAB,0.00,0.00,0.00,0.000,366.082,,00:15:00,68.00,75.19,0.01381,82.89,0.01958,366.082,0.00
,3FXLABXRESTROOM1:LAB,0.00,0.00,0.00,0.000,461.829,,00:15:00,68.00,75.19,0.01389,82.89,0.01958,461.829,0.00
,3FXLAB1:ZONE1,0.00,0.00,0.00,0.000,449.904,,00:15:00,68.00,75.18,0.01278,82.89,0.01958,449.904,0.00
,3FXMEETINGROOM1:ZONE1,0.00,0.00,0.00,0.000,1165.715,,00:15:00,68.00,75.18,0.01262,82.89,0.01958,1165.715,0.00
,4FXLAB:ZONE1,0.00,0.00,0.00,0.000,295.779,,00:15:00,68.00,75.18,0.01256,82.89,0.01958,295.779,0.00
,4FXLABXRESTROOM:LAB,0.00,0.00,0.00,0.000,303.619,,00:15:00,68.00,75.19,0.01366,82.89,0.01958,303.619,0.00
,4FXMEETINGROOM:ZONE1,0.00,0.00,0.00,0.000,978.812,,00:15:00,68.00,75.18,0.01252,82.89,0.01958,978.812,0.00
,4FXOFFICEXLAB:OFFICE,0.00,0.00,0.00,0.000,801.427,,00:15:00,68.00,75.19,0.01361,82.89,0.01958,801.427,0.00
,4FXOFFICEXLAB:LAB,0.00,0.00,0.00,0.000,309.455,,00:15:00,68.00,75.19,0.01349,82.89,0.01958,309.455,0.00
,4FXOFFICEXLAB1:OFFICE,0.00,0.00,0.00,0.000,791.803,,00:15:00,68.00,75.19,0.01374,82.89,0.01958,791.803,0.00
,4FXOFFICEXLAB1:LAB,0.00,0.00,0.00,0.000,320.780,,00:15:00,68.00,75.19,0.01371,82.89,0.01958,320.780,0.00
,4FXLABXRESTROOMQ1:LAB,0.00,0.00,0.00,0.000,340.129,,00:15:00,68.00,75.19,0.01377,82.89,0.01958,340.129,0.00
,4FXLAB1:ZONE1,0.00,0.00,0.00,0.000,433.081,,00:15:00,68.00,75.18,0.01275,82.89,0.01958,433.081,0.00
,4FXMEETINGROOM1:ZONE1,0.00,0.00,0.00,0.000,978.812,,00:15:00,68.00,75.18,0.01253,82.89,0.01958,978.812,0.00
,4FXFFCXCXDYLGHTNG:OFFICE,0.00,0.00,0.00,0.000,921.779,,00:15:00,68.00,75.18,0.01354,82.89,0.01958,921.779,0.00
,4FXOFFICEXAC1:OFFICE,0.00,0.00,0.00,0.000,921.779,,00:15:00,68.00,75.18,0.01353,82.89,0.01958,921.779,0.00
,5FXOFFICEXAC:OFFICE,0.00,0.00,0.00,0.000,871.883,,00:15:00,68.00,75.18,0.01341,82.89,0.01958,871.883,0.00
,5FXFFCXC1XDYLGHTNG:OFFICE,0.00,0.00,0.00,0.000,871.883,,00:15:00,68.00,75.18,0.01342,82.89,0.01958,871.883,0.00
,5FXOFFICEXLAB:OFFICE,0.00,0.00,0.00,0.000,531.991,,00:15:00,68.00,75.19,0.01345,82.89,0.01958,531.991,0.00
,5FXOFFICEXLAB:LAB,0.00,0.00,0.00,0.000,218.895,,00:15:00,68.00,75.19,0.01346,82.89,0.01958,218.895,0.00
,5FXOFFICEXLABQ1:OFFICE,0.00,0.00,0.00,0.000,531.991,,00:15:00,68.00,75.18,0.01333,82.89,0.01958,531.991,0.00
,5FXOFFICEXLABQ1:LAB,0.00,0.00,0.00,0.000,218.852,,00:15:00,68.00,75.19,0.01332,82.89,0.01958,218.852,0.00
,5FXLABXRESTROOM:LAB,0.00,0.00,0.00,0.000,303.619,,00:15:00,68.00,75.19,0.01350,82.89,0.01958,303.619,0.00
,5FXLAB:ZONE1,0.00,0.00,0.00,0.000,474.642,,00:15:00,68.00,75.18,0.01270,82.89,0.01958,474.642,0.00
,5FXMEETINGROOM:ZONE1,0.00,0.00,0.00,0.000,1165.715,,00:15:00,68.00,75.18,0.01262,82.89,0.01958,1165.715,0.00
,5FXMEETINGROOM1:ZONE1,0.00,0.00,0.00,0.000,1165.715,,00:15:00,68.00,75.18,0.01260,82.89,0.01958,1165.715,0.00
,5FXLAB1:ZONE1,0.00,0.00,0.00,0.000,295.779,,00:15:00,68.00,75.18,0.01263,82.89,0.01958,295.779,0.00
,5FXLABXRESTROOM1:LAB,0.00,0.00,0.00,0.000,303.619,,00:15:00,68.00,75.19,0.01357,82.89,0.01958,303.619,0.00
,3FXFFCXCXDYLGHTNG:OFFICE,0.00,0.00,0.00,0.000,846.935,,00:15:00,68.00,75.18,0.01357,82.89,0.01958,846.935,0.00
,3FXOFFICEXAC1:OFFICE,0.00,0.00,0.00,0.000,846.935,,00:15:00,68.00,75.18,0.01355,82.89,0.01958,846.935,0.00
,BASEMENT2:B1XSERVERROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,BASEMENT2:B1XCORRIDOR,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,BASEMENT2:B1XEQUIPMENTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,1FXLECTUREXRESTROOM:RESTROOM,0.00,0.00,0.00,0.000,1059.322,,00:15:00,68.00,75.20,0.01892,82.89,0.01958,1059.322,0.00
,1FXSERVICEROOM:ZONE1,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,2FXLABXRESTROOM:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,2FXOFFICEXLAB:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,2FXLABXRESTROOM1:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,2FXOFFICEXLABQ1:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,3FXLABXRESTROOM:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,3FXOFFICEXLAB1:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,3FXOFFICEXLAB:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,3FXLABXRESTROOM1:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,4FXLABXRESTROOM:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,4FXOFFICEXLAB:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,4FXOFFICEXLAB1:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,4FXLABXRESTROOMQ1:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,5FXOFFICEXLAB:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,5FXOFFICEXLABQ1:AC,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,5FXLABXRESTROOM:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
,5FXLABXRESTROOM1:RESTROOM,0.0,0.0,0.0,0.0,0.0,N/A,N/A,32.0,32.0,0.0,32.0,0.0,0.0,0.0
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [ft3/min],User cooling [ft3/min],Calculated heating [ft3/min],User heating [ft3/min],Adjusted cooling [ft3/min],Adjusted heating [ft3/min],Adjusted main [ft3/min],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,AIR LOOP 2,8239.09,4997.21,4997.21,4997.21,5811.7382,4997.2083,5811.7382,0.8598,0.8598
,AIR LOOP,14173.81,6662.33,6662.33,6662.33,6662.3262,6662.3262,6662.3262,1.0000,1.0000
,AIR LOOP 3,14324.11,7005.49,7005.49,7005.49,7005.4948,7005.4948,7005.4948,1.0000,1.0000
,AIR LOOP 4,16108.04,7397.25,7397.25,7397.25,7397.2542,7397.2542,7397.2542,1.0000,1.0000
,AIR LOOP 5,9374.57,4911.96,4911.96,4911.96,5010.3655,4911.9568,5010.3655,0.9804,0.9804
,AIR LOOP 6,14507.53,6954.58,6954.58,6954.58,6954.5835,6954.5835,6954.5835,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [ft3/min],Algorithm Volume Flow Rate [ft3/min],Coincident Design Volume Flow Rate [ft3/min],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [Btu/h],Coil Final Gross Sensible Capacity [Btu/h],Coil Final Reference Air Volume Flow Rate [ft3/min],Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min],Coil U-value Times Area Value [Btu/h-F],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [Btu/h],Coil Sensible Capacity at Ideal Loads Peak [Btu/h],Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min],Coil Entering Air Drybulb at Ideal Loads Peak [F],Coil Entering Air Wetbulb at Ideal Loads Peak [F],Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [F],Coil Leaving Air Wetbulb at Ideal Loads Peak [F],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Drybulb at Ideal Loads Peak [F],Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [F],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [F],Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h],Zone Latent Heat Gain at Ideal Loads Peak [Btu/h],Coil Total Capacity at Rating Conditions [Btu/h],Coil Sensible Capacity at Rating Conditions [Btu/h]
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XCORRIDOR FAN COIL UNIT,49968.640,-999.00,1140.915177,2.01591445,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,49968.64,24620.24,1140.915177,75.40,69.10,0.01382866,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.20,0.01382866,73.6928,22559.83,0.00,50043.26,24460.90
,BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XCORRIDOR FAN COIL UNIT,0.000,0.000,0.000000,0.00000000,1.899,,6/15 00:15:00,,6/15 00:15:00,0.00,0.00,0.000000,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,-999.000,68.00,0.00400000,27.6311,0.00,0.00,0.00,0.00
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT,9899.165,-999.00,202.032157,0.39936788,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,9899.16,4390.54,202.032157,75.40,70.45,0.01488414,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.20,0.01488414,79.1864,3994.83,0.00,9915.89,4411.37
,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT,0.000,0.000,0.000000,0.00000000,1.899,,6/15 00:15:00,,6/15 00:15:00,0.00,0.00,0.000000,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,-999.000,68.00,0.00400000,27.6311,0.00,0.00,0.00,0.00
,BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XGYM FAN COIL UNIT,50041.242,-999.00,1062.701315,2.01884348,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,50041.24,23029.25,1062.701315,75.40,69.96,0.01449867,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.19,0.01449867,77.2049,21005.28,0.00,50121.77,23052.45
,BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XGYM FAN COIL UNIT,15626.026,15626.026,265.805226,0.47161773,599.508,,6/15 00:15:00,,6/15 00:15:00,15626.03,15626.03,265.805226,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,27810.12,27810.12
,BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XSHOP FAN COIL UNIT,61892.656,-999.00,1473.484494,2.49697211,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,61892.66,31694.26,1473.484494,75.40,68.62,0.01346680,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.19,0.01346680,71.8261,29125.13,0.00,61981.91,31343.25
,BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XSHOP FAN COIL UNIT,42898.084,42898.084,729.714315,1.29473080,1645.827,,6/15 00:15:00,,6/15 00:15:00,42898.08,42898.08,729.714315,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,76347.05,76347.05
,BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XCANTEEN FAN COIL UNIT,198068.376,-999.00,4359.959429,7.99078993,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 13:00:00,unknown,6/15 13:00:00,198068.38,94254.19,4359.959429,75.39,69.52,0.01416261,57.20,55.51,0.00900000,91.23,0.01958533,79.97,0.0000,75.18,0.01416261,75.4639,86163.79,0.00,198374.82,94011.76
,BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,BASEMENT2:B1XCANTEEN FAN COIL UNIT,235249.296,235249.296,4001.688763,7.10018918,9025.570,,6/15 00:15:00,,6/15 00:15:00,235249.30,235249.30,4001.688763,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,418680.48,418680.48
,1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXEXHIBITION:ZONE1 FAN COIL UNIT,43166.003,-999.00,1489.401526,1.74147163,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,43166.00,31089.79,1489.401526,75.41,64.99,0.01082193,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01082193,57.9414,29451.46,0.00,43255.45,29136.74
,1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXEXHIBITION:ZONE1 FAN COIL UNIT,77312.262,77312.262,1315.113854,2.33340415,2966.161,,6/15 00:15:00,,6/15 00:15:00,77312.26,77312.26,1315.113854,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,137595.03,137595.03
,1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXRECEPTION:ZONE1 FAN COIL UNIT,15650.143,-999.00,547.363709,0.63138302,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:15:00,unknown,9/15 15:15:00,15650.14,11410.01,547.363709,75.41,64.88,0.01074297,57.20,55.51,0.00900000,90.88,0.01836011,78.62,0.0000,75.20,0.01074297,57.5279,10821.92,0.00,15682.22,10667.03
,1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXRECEPTION:ZONE1 FAN COIL UNIT,14001.373,14001.373,238.169202,0.42258319,537.176,,6/15 00:15:00,,6/15 00:15:00,14001.37,14001.37,238.169202,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,24918.68,24918.68
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT,12216.835,-999.00,339.967638,0.49287101,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,12216.83,7231.32,339.967638,75.40,66.97,0.01223340,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.20,0.01223340,65.3571,6722.22,0.00,12237.81,7011.87
,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT,2557.071,2557.071,43.496845,0.07717637,98.105,,6/15 00:15:00,,6/15 00:15:00,2557.07,2557.07,43.496845,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,4550.90,4550.90
,1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXHALL:ZONE1 FAN COIL UNIT,67449.837,-999.00,2228.087036,2.72116877,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:45:00,unknown,6/15 16:45:00,67449.84,46702.14,2228.087036,75.41,65.37,0.01108378,57.20,55.51,0.00900000,90.49,0.01958450,79.79,0.0000,75.20,0.01108378,59.3187,44057.97,0.00,67553.88,44081.72
,1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXHALL:ZONE1 FAN COIL UNIT,63371.912,63371.912,1077.982683,1.91266274,2431.325,,6/15 00:15:00,,6/15 00:15:00,63371.91,63371.91,1077.982683,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,112784.96,112784.96
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXLECTUREHALL:ZONE2 FAN COIL UNIT,32024.607,-999.00,943.313183,1.29198770,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:00:00,unknown,6/15 16:00:00,32024.61,19972.17,943.313183,75.41,66.41,0.01183026,57.20,55.51,0.00900000,91.12,0.01958520,79.94,0.0000,75.20,0.01183026,63.2428,18650.92,0.00,32077.23,19204.69
,1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXLECTUREHALL:ZONE2 FAN COIL UNIT,51145.542,51145.542,870.007030,1.54365191,1962.249,,6/15 00:15:00,,6/15 00:15:00,51145.54,51145.54,870.007030,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,91025.31,91025.31
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT,13658.632,-999.00,390.764685,0.55103829,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 16:00:00,unknown,6/15 16:00:00,13658.63,8293.42,390.764685,75.41,66.69,0.01203410,57.20,55.51,0.00900000,91.12,0.01958520,79.94,0.0000,75.20,0.01203410,64.3117,7726.11,0.00,13681.56,8009.56
,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT,22921.225,22921.225,389.899612,0.69179818,879.395,,6/15 00:15:00,,6/15 00:15:00,22921.23,22921.23,389.899612,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,40793.62,40793.62
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT,12528.432,-999.00,351.619223,0.50544196,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,12528.43,7474.06,351.619223,75.40,66.88,0.01217160,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.20,0.01217160,65.0333,6952.60,0.00,12549.79,7238.43
,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT,2557.071,2557.071,43.496845,0.07717637,98.105,,6/15 00:15:00,,6/15 00:15:00,2557.07,2557.07,43.496845,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,4550.90,4550.90
,1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXOFFICE:ZONE1 FAN COIL UNIT,70430.042,-999.00,2896.240557,2.84140092,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 11:45:00,unknown,6/15 11:45:00,70430.04,59352.03,2896.240557,75.41,63.62,0.00987547,57.20,55.51,0.00900000,90.11,0.01958410,79.70,0.0000,75.20,0.00987547,52.9540,57269.24,0.00,70560.76,53751.68
,1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXOFFICE:ZONE1 FAN COIL UNIT,54895.224,54895.224,933.790682,1.65682313,2106.109,,6/15 00:15:00,,6/15 00:15:00,54895.22,54895.22,933.790682,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,97698.74,97698.74
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXSERVICEROOM:ZONE1 FAN COIL UNIT,7523.186,-999.00,187.815124,0.30351237,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,unknown,6/15 20:00:00,7523.19,4028.00,187.815124,75.40,68.10,0.01306960,57.20,55.51,0.00900000,86.45,0.01958007,78.80,0.0000,75.20,0.01306960,69.7315,3713.74,0.00,7537.59,3962.69
,1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,1FXSERVICEROOM:ZONE1 FAN COIL UNIT,0.000,0.000,0.000000,0.00000000,1.899,,6/15 00:15:00,,6/15 00:15:00,0.00,0.00,0.000000,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,-999.000,68.00,0.00400000,27.6311,0.00,0.00,0.00,0.00
,2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLAB:ZONE1 FAN COIL UNIT,18601.160,-999.00,776.670484,0.75043764,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,unknown,6/15 12:00:00,18601.16,15888.53,776.670484,75.41,63.51,0.00980081,57.20,55.51,0.00900000,90.38,0.01958439,79.76,0.0000,75.20,0.00980081,52.5597,15357.80,0.00,18635.45,14343.11
,2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLAB:ZONE1 FAN COIL UNIT,13903.218,13903.218,236.499550,0.41962073,533.411,,6/15 00:15:00,,6/15 00:15:00,13903.22,13903.22,236.499550,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,24743.99,24743.99
,2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLABXRESTROOM:LAB FAN COIL UNIT,15051.803,-999.00,596.718941,0.60724383,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 17:45:00,unknown,6/15 17:45:00,15051.80,12278.96,596.718941,75.41,63.89,0.01005925,57.20,55.51,0.00900000,89.48,0.01958340,79.54,0.0000,75.20,0.01005925,53.9222,11799.78,0.00,15080.24,11204.73
,2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLABXRESTROOM:LAB FAN COIL UNIT,14271.752,14271.752,242.768469,0.43074366,547.550,,6/15 00:15:00,,6/15 00:15:00,14271.75,14271.75,242.768469,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,25399.88,25399.88
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLAB:OFFICE FAN COIL UNIT,44945.685,-999.00,1583.517807,1.81327044,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,unknown,9/15 17:45:00,44945.69,32985.09,1583.517807,75.41,64.82,0.01070071,57.20,55.51,0.00900000,88.72,0.01835778,78.08,0.0000,75.20,0.01070071,57.3057,31309.95,0.00,45037.29,30795.92
,2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLAB:OFFICE FAN COIL UNIT,25006.508,25006.508,425.371146,0.75473526,959.399,,6/15 00:15:00,,6/15 00:15:00,25006.51,25006.51,425.371146,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,44504.86,44504.86
,2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLAB:LAB FAN COIL UNIT,16442.056,-999.00,531.384753,0.66333160,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 17:45:00,unknown,6/15 17:45:00,16442.06,11159.78,531.384753,75.41,65.56,0.01121998,57.20,55.51,0.00900000,89.48,0.01958340,79.54,0.0000,75.20,0.01121998,60.0380,10506.61,0.00,16467.66,10572.91
,2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLAB:LAB FAN COIL UNIT,9536.795,9536.795,162.224859,0.28783528,365.888,,6/15 00:15:00,,6/15 00:15:00,9536.79,9536.79,162.224859,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,16972.93,16972.93
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXMEETINGROOM:ZONE1 FAN COIL UNIT,41201.841,-999.00,1531.098047,1.66223031,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,41201.84,31720.58,1531.098047,75.41,64.39,0.01040187,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01040187,55.7330,30273.57,0.00,41282.70,29319.58
,2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXMEETINGROOM:ZONE1 FAN COIL UNIT,68529.501,68529.501,1165.715433,2.06832680,2629.201,,6/15 00:15:00,,6/15 00:15:00,68529.50,68529.50,1165.715433,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,121964.08,121964.08
,2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXAC:OFFICE FAN COIL UNIT,48455.188,-999.00,1876.378358,1.95485636,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,unknown,9/15 17:45:00,48455.19,38709.67,1876.378358,75.41,64.07,0.01018091,57.20,55.51,0.00900000,88.72,0.01835778,78.08,0.0000,75.20,0.01018091,54.5639,37104.26,0.00,48547.92,35490.92
,2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXAC:OFFICE FAN COIL UNIT,51255.808,51255.808,871.882690,1.54697989,1966.479,,6/15 00:15:00,,6/15 00:15:00,51255.81,51255.81,871.882690,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,91221.55,91221.55
,2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLABXRESTROOM1:LAB FAN COIL UNIT,18514.346,-999.00,724.894823,0.74693525,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 16:30:00,unknown,9/15 16:30:00,18514.35,14936.76,724.894823,75.41,63.98,0.01012348,57.20,55.51,0.00900000,89.96,0.01835911,78.39,0.0000,75.20,0.01012348,54.2611,14334.25,0.00,18549.56,13664.50
,2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLABXRESTROOM1:LAB FAN COIL UNIT,19995.324,19995.324,340.128817,0.60348995,767.140,,6/15 00:15:00,,6/15 00:15:00,19995.32,19995.32,340.128817,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,35586.30,35586.30
,2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLAB1:ZONE1 FAN COIL UNIT,26036.027,-999.00,1086.990793,1.05038689,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,unknown,6/15 12:00:00,26036.03,22237.08,1086.990793,75.41,63.51,0.00980132,57.20,55.51,0.00900000,90.38,0.01958439,79.76,0.0000,75.20,0.00980132,52.5624,21494.04,0.00,26084.03,20074.61
,2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXLAB1:ZONE1 FAN COIL UNIT,19479.001,19479.001,331.345938,0.58790650,747.331,,6/15 00:15:00,,6/15 00:15:00,19479.00,19479.00,331.345938,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,34667.38,34667.38
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT,35773.740,-999.00,1415.893155,1.44324120,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,35773.74,29140.73,1415.893155,75.41,63.90,0.01006768,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01006768,53.9667,27998.51,0.00,35841.39,26600.27
,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT,35035.185,35035.185,595.963125,1.05741630,1344.159,,6/15 00:15:00,,6/15 00:15:00,35035.18,35035.18,595.963125,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,62353.21,62353.21
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLABQ1:LAB FAN COIL UNIT,14311.251,-999.00,565.736467,0.57736728,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:15:00,unknown,9/15 17:15:00,14311.25,11645.19,565.736467,75.41,63.91,0.01007389,57.20,55.51,0.00900000,89.26,0.01835836,78.21,0.0000,75.20,0.01007389,53.9991,11187.21,0.00,14338.33,10632.60
,2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXOFFICEXLABQ1:LAB FAN COIL UNIT,14863.130,14863.130,252.828048,0.44859235,570.239,,6/15 00:15:00,,6/15 00:15:00,14863.13,14863.13,252.828048,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,26452.37,26452.37
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT,39661.478,-999.00,1455.277124,1.60008652,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,39661.48,30189.16,1455.277124,75.41,64.49,0.01047159,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01047159,56.1004,28774.38,0.00,39739.98,27972.05
,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT,68529.501,68529.501,1165.715433,2.06832680,2629.201,,6/15 00:15:00,,6/15 00:15:00,68529.50,68529.50,1165.715433,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,121964.08,121964.08
,3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLAB:ZONE1 FAN COIL UNIT,19502.113,-999.00,821.379411,0.78678532,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,unknown,6/15 12:00:00,19502.11,16786.35,821.379411,75.41,63.44,0.00975885,57.20,55.51,0.00900000,90.38,0.01958439,79.76,0.0000,75.20,0.00975885,52.3382,16241.87,0.00,19537.94,15125.65
