Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLAB:ZONE1 FAN COIL UNIT,13903.218,13903.218,236.499550,0.41962073,533.411,,6/15 00:15:00,,6/15 00:15:00,13903.22,13903.22,236.499550,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,24743.99,24743.99
,3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLABXRESTROOM:LAB FAN COIL UNIT,14111.746,-999.00,552.589962,0.56931853,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,14111.75,11386.21,552.589962,75.41,63.98,0.01012281,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.01012281,54.2575,10927.19,0.00,14138.59,10416.10
,3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLABXRESTROOM:LAB FAN COIL UNIT,14271.752,14271.752,242.768469,0.43074366,547.550,,6/15 00:15:00,,6/15 00:15:00,14271.75,14271.75,242.768469,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,25399.88,25399.88
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXMEETINGROOM:ZONE1 FAN COIL UNIT,41791.308,-999.00,1560.699536,1.68601152,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,41791.31,32317.27,1560.699536,75.41,64.35,0.01037494,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01037494,55.5911,30858.87,0.00,41873.06,29842.57
,3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXMEETINGROOM:ZONE1 FAN COIL UNIT,68529.501,68529.501,1165.715433,2.06832680,2629.201,,6/15 00:15:00,,6/15 00:15:00,68529.50,68529.50,1165.715433,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,121964.08,121964.08
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT,51516.457,-999.00,2029.245566,2.07835896,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,51516.46,41786.08,2029.245566,75.41,63.94,0.01009227,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01009227,54.0964,40127.17,0.00,51614.13,38180.26
,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT,51255.808,51255.808,871.882690,1.54697989,1966.479,,6/15 00:15:00,,6/15 00:15:00,51255.81,51255.81,871.882690,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,91221.55,91221.55
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT,23119.207,-999.00,916.082886,0.93271189,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,23119.21,18851.43,916.082886,75.41,63.89,0.01006190,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.01006190,53.9368,18114.74,0.00,23162.90,17204.01
,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT,21488.429,21488.429,365.527154,0.64855417,824.425,,6/15 00:15:00,,6/15 00:15:00,21488.43,21488.43,365.527154,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,38243.63,38243.63
,3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB1:LAB FAN COIL UNIT,10083.533,-999.00,401.855629,0.40680595,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,10083.53,8264.39,401.855629,75.41,63.85,0.01003250,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.01003250,53.7811,7946.49,0.00,10102.53,7533.32
,3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB1:LAB FAN COIL UNIT,9536.795,9536.795,162.224859,0.28783528,365.888,,6/15 00:15:00,,6/15 00:15:00,9536.79,9536.79,162.224859,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,16972.93,16972.93
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB:OFFICE FAN COIL UNIT,38611.992,-999.00,1506.557581,1.55774648,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,38611.99,31054.92,1506.557581,75.41,64.01,0.01014144,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01014144,54.3558,29791.36,0.00,38685.58,28429.57
,3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB:OFFICE FAN COIL UNIT,40878.427,40878.427,695.359112,1.23377442,1568.341,,6/15 00:15:00,,6/15 00:15:00,40878.43,40878.43,695.359112,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,72752.61,72752.61
,3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB:LAB FAN COIL UNIT,20868.546,-999.00,826.691773,0.84191214,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:45:00,unknown,9/15 15:45:00,20868.55,17012.02,826.691773,75.41,63.89,0.01006331,57.20,55.51,0.00900000,90.55,0.01835976,78.54,0.0000,75.20,0.01006331,53.9450,16346.20,0.00,20907.99,15526.19
,3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXLAB:LAB FAN COIL UNIT,21521.049,21521.049,366.082034,0.64953869,825.676,,6/15 00:15:00,,6/15 00:15:00,21521.05,21521.05,366.082034,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,38301.68,38301.68
,3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLABXRESTROOM1:LAB FAN COIL UNIT,25792.312,-999.00,1017.165995,1.04055455,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 15:00:00,unknown,9/15 15:00:00,25792.31,20940.57,1017.165995,75.41,63.93,0.01008667,57.20,55.51,0.00900000,91.04,0.01836028,78.66,0.0000,75.20,0.01008667,54.0708,20108.86,0.00,25841.18,19129.23
,3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLABXRESTROOM1:LAB FAN COIL UNIT,27149.799,27149.799,461.829422,0.81942311,1041.629,,6/15 00:15:00,,6/15 00:15:00,27149.80,27149.80,461.829422,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,48319.34,48319.34
,3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLAB1:ZONE1 FAN COIL UNIT,37512.982,-999.00,1582.384711,1.51340847,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 11:45:00,unknown,6/15 11:45:00,37512.98,32333.52,1582.384711,75.41,63.43,0.00975138,57.20,55.51,0.00900000,90.11,0.01958410,79.70,0.0000,75.20,0.00975138,52.2982,31290.10,0.00,37581.85,29125.09
,3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXLAB1:ZONE1 FAN COIL UNIT,26448.729,26448.729,449.903923,0.79826372,1014.731,,6/15 00:15:00,,6/15 00:15:00,26448.73,26448.73,449.903923,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,47071.62,47071.62
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT,40109.244,-999.00,1477.813713,1.61815101,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,40109.24,30643.65,1477.813713,75.41,64.45,0.01044873,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01044873,55.9800,29220.00,0.00,40188.41,28370.71
,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT,68529.501,68529.501,1165.715433,2.06832680,2629.201,,6/15 00:15:00,,6/15 00:15:00,68529.50,68529.50,1165.715433,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,121964.08,121964.08
,4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLAB:ZONE1 FAN COIL UNIT,23648.873,-999.00,986.163506,0.95408052,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:45:00,unknown,6/15 10:45:00,23648.87,20177.79,986.163506,75.41,63.52,0.00980691,57.20,55.51,0.00900000,88.92,0.01958279,79.41,0.0000,75.20,0.00980691,52.5907,19500.75,0.00,23692.50,18220.07
,4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLAB:ZONE1 FAN COIL UNIT,17388.082,17388.082,295.778543,0.52479934,667.111,,6/15 00:15:00,,6/15 00:15:00,17388.08,17388.08,295.778543,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,30946.11,30946.11
,4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLABXRESTROOM:LAB FAN COIL UNIT,17362.074,-999.00,676.769806,0.70044846,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,17362.07,13951.86,676.769806,75.41,64.02,0.01014652,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.01014652,54.3825,13382.78,0.00,17395.18,12774.89
,4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLABXRESTROOM:LAB FAN COIL UNIT,17848.980,17848.980,303.618602,0.53870994,684.794,,6/15 00:15:00,,6/15 00:15:00,17848.98,17848.98,303.618602,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,31766.38,31766.38
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXMEETINGROOM:ZONE1 FAN COIL UNIT,34212.725,-999.00,1266.366172,1.38026424,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,34212.72,26246.74,1266.366172,75.41,64.42,0.01042346,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01042346,55.8468,25039.22,0.00,34280.04,24278.51
,4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXMEETINGROOM:ZONE1 FAN COIL UNIT,57541.930,57541.930,978.812256,1.73670483,2207.653,,6/15 00:15:00,,6/15 00:15:00,57541.93,57541.93,978.812256,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,102409.16,102409.16
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB:OFFICE FAN COIL UNIT,56111.260,-999.00,2301.125577,2.26372983,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,56111.26,47172.92,2301.125577,75.41,63.64,0.00988879,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.00988879,53.0228,45503.38,0.00,56215.54,42746.01
,4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB:OFFICE FAN COIL UNIT,47113.899,47113.899,801.427099,1.42197066,1807.571,,6/15 00:15:00,,6/15 00:15:00,47113.90,47113.90,801.427099,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,83850.07,83850.07
,4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB:LAB FAN COIL UNIT,21154.496,-999.00,858.157422,0.85344837,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,21154.50,17613.76,858.157422,75.41,63.72,0.00994292,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.00994292,53.3084,16969.62,0.00,21194.01,15997.04
,4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB:LAB FAN COIL UNIT,18192.090,18192.090,309.455041,0.54906552,697.957,,6/15 00:15:00,,6/15 00:15:00,18192.09,18192.09,309.455041,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,32377.03,32377.03
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT,46925.325,-999.00,1851.637163,1.89313620,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,46925.32,38121.50,1851.637163,75.41,63.92,0.01008326,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01008326,54.0489,36615.10,0.00,47014.21,34819.55
,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT,46548.128,46548.128,791.803100,1.40489482,1785.865,,6/15 00:15:00,,6/15 00:15:00,46548.13,46548.13,791.803100,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,82843.15,82843.15
,4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB1:LAB FAN COIL UNIT,19006.842,-999.00,760.500968,0.76680431,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 14:45:00,unknown,9/15 14:45:00,19006.84,15630.82,760.500968,75.40,63.82,0.01001296,57.20,55.51,0.00900000,91.04,0.01836028,78.66,0.0000,75.20,0.01001296,53.6839,15034.44,0.00,19042.59,14236.74
,4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXLAB1:LAB FAN COIL UNIT,18857.882,18857.882,320.780439,0.56916016,723.501,,6/15 00:15:00,,6/15 00:15:00,18857.88,18857.88,320.780439,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,33561.96,33561.96
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT,18604.774,-999.00,729.283620,0.75058344,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:15:00,unknown,9/15 17:15:00,18604.77,15025.49,729.283620,75.41,63.97,0.01011739,57.20,55.51,0.00900000,89.26,0.01835836,78.21,0.0000,75.20,0.01011739,54.2285,14421.29,0.00,18640.14,13742.42
,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT,19995.324,19995.324,340.128817,0.60348995,767.140,,6/15 00:15:00,,6/15 00:15:00,19995.32,19995.32,340.128817,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,35586.30,35586.30
,4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLAB1:ZONE1 FAN COIL UNIT,35350.714,-999.00,1485.717378,1.42617481,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,unknown,6/15 12:00:00,35350.71,30370.71,1485.717378,75.41,63.46,0.00976912,57.20,55.51,0.00900000,90.38,0.01958439,79.76,0.0000,75.20,0.00976912,52.3925,29378.37,0.00,35415.71,27378.53
,4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXLAB1:ZONE1 FAN COIL UNIT,25459.735,25459.735,433.080725,0.76841435,976.788,,6/15 00:15:00,,6/15 00:15:00,25459.74,25459.74,433.080725,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,45311.48,45311.48
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT,33692.577,-999.00,1241.918411,1.35927959,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,33692.58,25751.06,1241.918411,75.41,64.45,0.01044640,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01044640,55.9677,24555.78,0.00,33759.05,23839.09
,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT,57541.930,57541.930,978.812256,1.73670483,2207.653,,6/15 00:15:00,,6/15 00:15:00,57541.93,57541.93,978.812256,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,102409.16,102409.16
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT,51204.598,-999.00,1986.368445,2.06577745,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,51204.60,40970.97,1986.368445,75.41,64.05,0.01017162,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01017162,54.5149,39279.35,0.00,51302.50,37550.86
,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT,54189.069,54189.069,921.778683,1.63551026,2079.017,,6/15 00:15:00,,6/15 00:15:00,54189.07,54189.07,921.778683,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,96441.97,96441.97
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXAC1:OFFICE FAN COIL UNIT,50744.751,-999.00,1964.027986,2.04722558,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,50744.75,40520.15,1964.027986,75.41,64.07,0.01018361,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01018361,54.5781,38837.59,0.00,50841.90,37154.67
,4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,4FXOFFICEXAC1:OFFICE FAN COIL UNIT,54189.069,54189.069,921.778683,1.63551026,2079.017,,6/15 00:15:00,,6/15 00:15:00,54189.07,54189.07,921.778683,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,96441.97,96441.97
,5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXAC:OFFICE FAN COIL UNIT,49324.571,-999.00,1923.420182,1.98993043,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,49324.57,39650.32,1923.420182,75.41,64.01,0.01014447,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01014447,54.3717,38034.58,0.00,49418.60,36302.56
,5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXAC:OFFICE FAN COIL UNIT,51255.808,51255.808,871.882690,1.54697989,1966.479,,6/15 00:15:00,,6/15 00:15:00,51255.81,51255.81,871.882690,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,91221.55,91221.55
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT,48920.906,-999.00,1903.541827,1.97364513,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,48920.91,39249.74,1903.541827,75.41,64.03,0.01015578,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01015578,54.4314,37641.51,0.00,49014.28,35951.47
,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT,51255.808,51255.808,871.882690,1.54697989,1966.479,,6/15 00:15:00,,6/15 00:15:00,51255.81,51255.81,871.882690,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,91221.55,91221.55
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLAB:OFFICE FAN COIL UNIT,31743.624,-999.00,1254.815877,1.28065185,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,31743.62,25829.09,1254.815877,75.41,63.91,0.01007410,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01007410,54.0006,24813.28,0.00,31803.70,23583.32
,5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLAB:OFFICE FAN COIL UNIT,31274.431,31274.431,531.991133,0.94391091,1199.874,,6/15 00:15:00,,6/15 00:15:00,31274.43,31274.43,531.991133,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,55660.08,55660.08
,5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLAB:LAB FAN COIL UNIT,13183.350,-999.00,528.827577,0.53186369,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:30:00,unknown,9/15 17:30:00,13183.35,10867.87,528.827577,75.41,63.80,0.00999938,57.20,55.51,0.00900000,88.99,0.01835806,78.15,0.0000,75.20,0.00999938,53.6062,10457.37,0.00,13208.11,9893.25
,5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLAB:LAB FAN COIL UNIT,12868.293,12868.293,218.895032,0.38838506,493.705,,6/15 00:15:00,,6/15 00:15:00,12868.29,12868.29,218.895032,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,22902.10,22902.10
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT,32958.967,-999.00,1345.626147,1.32968315,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:15:00,unknown,9/15 18:15:00,32958.97,27599.42,1345.626147,75.41,63.67,0.00991089,57.20,55.51,0.00900000,88.04,0.01835705,77.91,0.0000,75.20,0.00991089,53.1391,26609.00,0.00,33020.34,25032.68
,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT,31274.431,31274.431,531.991133,0.94391091,1199.874,,6/15 00:15:00,,6/15 00:15:00,31274.43,31274.43,531.991133,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,55660.08,55660.08
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLABQ1:LAB FAN COIL UNIT,13759.507,-999.00,549.552961,0.55510796,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,13759.51,11299.15,549.552961,75.41,63.83,0.01002138,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.01002138,53.7225,10867.13,0.00,13785.41,10295.01
,5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXOFFICEXLABQ1:LAB FAN COIL UNIT,12865.754,12865.754,218.851852,0.38830845,493.607,,6/15 00:15:00,,6/15 00:15:00,12865.75,12865.75,218.851852,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,22897.58,22897.58
,5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLABXRESTROOM:LAB FAN COIL UNIT,18134.901,-999.00,714.884617,0.73162707,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,unknown,6/15 18:00:00,18134.90,14719.62,714.884617,75.41,63.93,0.01008833,57.20,55.51,0.00900000,89.21,0.01958311,79.48,0.0000,75.20,0.01008833,54.0757,14136.48,0.00,18169.27,13447.35
,5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLABXRESTROOM:LAB FAN COIL UNIT,17848.980,17848.980,303.618602,0.53870994,684.794,,6/15 00:15:00,,6/15 00:15:00,17848.98,17848.98,303.618602,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,31766.38,31766.38
,5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLAB:ZONE1 FAN COIL UNIT,39052.944,-999.00,1644.118080,1.57553609,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,unknown,6/15 12:00:00,39052.94,33602.08,1644.118080,75.41,63.45,0.00976088,57.20,55.51,0.00900000,90.38,0.01958439,79.76,0.0000,75.20,0.00976088,52.3490,32510.59,0.00,39124.69,30280.52
,5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLAB:ZONE1 FAN COIL UNIT,27903.038,27903.038,474.642320,0.84215701,1070.527,,6/15 00:15:00,,6/15 00:15:00,27903.04,27903.04,474.642320,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,49659.90,49659.90
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXMEETINGROOM:ZONE1 FAN COIL UNIT,40454.275,-999.00,1495.410855,1.63207081,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,40454.28,30998.14,1495.410855,75.41,64.43,0.01043074,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01043074,55.8851,29568.00,0.00,40533.94,28680.91
,5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXMEETINGROOM:ZONE1 FAN COIL UNIT,68529.501,68529.501,1165.715433,2.06832680,2629.201,,6/15 00:15:00,,6/15 00:15:00,68529.50,68529.50,1165.715433,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,121964.08,121964.08
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT,40747.176,-999.00,1509.334135,1.64388747,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:00:00,unknown,6/15 10:00:00,40747.18,31280.12,1509.334135,75.41,64.41,0.01041948,57.20,55.51,0.00900000,87.72,0.01958147,79.11,0.0000,75.20,0.01041948,55.8258,29843.27,0.00,40827.31,28930.39
,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT,68529.501,68529.501,1165.715433,2.06832680,2629.201,,6/15 00:15:00,,6/15 00:15:00,68529.50,68529.50,1165.715433,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,121964.08,121964.08
,5FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLAB1:ZONE1 FAN COIL UNIT,22975.835,-999.00,947.407892,0.92692773,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 10:15:00,unknown,6/15 10:15:00,22975.83,19409.85,947.407892,75.41,63.60,0.00986177,57.20,55.51,0.00900000,88.12,0.01958191,79.21,0.0000,75.20,0.00986177,52.8800,18734.39,0.00,23018.43,17568.17
,5FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLAB1:ZONE1 FAN COIL UNIT,17388.082,17388.082,295.778543,0.52479934,667.111,,6/15 00:15:00,,6/15 00:15:00,17388.08,17388.08,295.778543,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,30946.11,30946.11
,5FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLABXRESTROOM1:LAB FAN COIL UNIT,17414.529,-999.00,690.590613,0.70256465,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:30:00,unknown,9/15 17:30:00,17414.53,14210.21,690.590613,75.41,63.89,0.01005772,57.20,55.51,0.00900000,88.99,0.01835806,78.15,0.0000,75.20,0.01005772,53.9140,13656.18,0.00,17447.43,12966.24
,5FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,5FXLABXRESTROOM1:LAB FAN COIL UNIT,17848.980,17848.980,303.618602,0.53870994,684.794,,6/15 00:15:00,,6/15 00:15:00,17848.98,17848.98,303.618602,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,31766.38,31766.38
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT,48970.717,-999.00,1917.902353,1.97565468,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,48970.72,39518.03,1917.902353,75.41,63.98,0.01012200,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01012200,54.2532,37925.42,0.00,49063.85,36149.94
,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT,49789.177,49789.177,846.934693,1.50271470,1910.211,,6/15 00:15:00,,6/15 00:15:00,49789.18,49789.18,846.934693,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,88611.35,88611.35
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,COIL:COOLING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXAC1:OFFICE FAN COIL UNIT,45332.880,-999.00,1742.983625,1.82889125,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,unknown,9/15 18:00:00,45332.88,35985.27,1742.983625,75.41,64.12,0.01021845,57.20,55.51,0.00900000,88.45,0.01835748,78.01,0.0000,75.20,0.01021845,54.7618,34466.58,0.00,45420.00,33039.99
,3FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,COIL:HEATING:WATER,ZONEHVAC:FOURPIPEFANCOIL,3FXOFFICEXAC1:OFFICE FAN COIL UNIT,49789.177,49789.177,846.934693,1.50271470,1910.211,,6/15 00:15:00,,6/15 00:15:00,49789.18,49789.18,846.934693,68.00,50.86,0.00400000,122.00,70.19,0.00400000,81.14,0.01957617,77.47,0.0000,68.00,0.00400000,27.6311,0.00,0.00,88611.35,88611.35
,AIR LOOP 2 AHU COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,AIR LOOP 2,504113.451,-999.00,5811.738243,20.33732334,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 13:00:00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 20:00:00,504113.45,211974.51,5811.738243,88.98,79.42,0.01958285,57.47,55.77,0.00906536,88.98,0.01958285,79.42,85.9847,75.19,0.01396916,74.4497,120639.64,0.00,287197.18,185961.41
,AIR LOOP AHU COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,AIR LOOP,553245.500,-999.00,6662.326198,22.31944532,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 14:45:00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 17:45:00,553245.50,241409.75,6662.326198,88.81,78.64,0.01887445,57.47,55.77,0.00906499,88.81,0.01887445,78.64,100.0000,75.19,0.01048462,56.1776,207364.68,0.00,324504.18,210734.18
,AIR LOOP 3 AHU COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,AIR LOOP 3,586989.798,-999.00,7005.494775,23.68078316,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 14:45:00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,586989.80,255318.50,7005.494775,88.99,78.80,0.01898336,57.47,55.77,0.00906505,88.99,0.01898336,78.80,100.0000,75.19,0.01027578,55.0747,222075.11,0.00,342190.22,222090.50
,AIR LOOP 4 AHU COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,AIR LOOP 4,613224.997,-999.00,7397.254245,24.73918325,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 14:15:00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) SEP,9/15 18:00:00,613225.00,267766.06,7397.254245,88.77,78.61,0.01885322,57.47,55.77,0.00906498,88.77,0.01885322,78.61,100.0000,75.19,0.01024565,54.9238,244897.11,0.00,360103.76,233878.77
,AIR LOOP 5 AHU COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,AIR LOOP 5,432526.413,-999.00,5010.365479,17.44930531,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 15:00:00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 12:00:00,432526.41,186980.34,5010.365479,89.78,79.34,0.01931763,57.47,55.77,0.00906522,89.78,0.01931763,79.34,98.0359,75.20,0.01088790,58.2939,145263.95,0.00,246984.81,159999.64
,AIR LOOP 6 AHU COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,AIR LOOP 6,577819.943,-999.00,6954.583461,23.31084595,-999.00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 15:00:00,SUMMER DESIGN DAY IN GREEN STUDIO (01-01:31-01) JUN,6/15 18:00:00,577819.94,250261.18,6954.583461,88.57,78.65,0.01893682,57.47,55.77,0.00906502,88.57,0.01893682,78.65,100.0000,75.19,0.01024235,54.8950,227061.11,0.00,338892.10,220059.46


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [ft3/min],Maximum Outdoor Air [ft3/min],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [F],Outdoor Air Enthalpy Limit [F]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [ft3/min-person],Outdoor Air Per Area [ft3/min-ft2],Outdoor Air Per Zone [ft3/min],Outdoor Air ACH [ACH],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,BASEMENT2:B1XGYM,AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER,10.593219,0.000000,0.000000,0.000000,Sum,ON 24/7,1.00,1.00,
,BASEMENT2:B1XSHOP,AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER,21.186438,0.000000,0.000000,0.000000,Sum,ON 24/7,1.00,1.00,
,BASEMENT2:B1XCANTEEN,AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER,10.593219,0.000000,0.000000,0.000000,Sum,ON 24/7,1.00,1.00,
,1FXEXHIBITION:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXRECEPTION:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXACCEEORYROOM:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXHALL:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXLECTUREHALL:ZONE2,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXLECTUREXRESTROOM:LECTURE,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXACCESSORYROOM:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,1FXOFFICE:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXLAB:ZONE1,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXLABXRESTROOM:LAB,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXOFFICEXLAB:OFFICE,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXOFFICEXLAB:LAB,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXMEETINGROOM:ZONE1,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXOFFICEXAC:OFFICE,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXLABXRESTROOM1:LAB,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXLAB1:ZONE1,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXOFFICEXLABQ1:OFFICE,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXOFFICEXLABQ1:LAB,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXMEETINGROOM1:ZONE1,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXLAB:ZONE1,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXLABXRESTROOM:LAB,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXMEETINGROOM:ZONE1,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,2FXFFCXC1XDYLGHT:OFFICE,AIR LOOP AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXOFFICEXLAB1:OFFICE,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXOFFICEXLAB1:LAB,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXOFFICEXLAB:OFFICE,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXOFFICEXLAB:LAB,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXLABXRESTROOM1:LAB,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXLAB1:ZONE1,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXMEETINGROOM1:ZONE1,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXLAB:ZONE1,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXLABXRESTROOM:LAB,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXMEETINGROOM:ZONE1,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXOFFICEXLAB:OFFICE,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXOFFICEXLAB:LAB,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXOFFICEXLAB1:OFFICE,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXOFFICEXLAB1:LAB,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXLABXRESTROOMQ1:LAB,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXLAB1:ZONE1,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXMEETINGROOM1:ZONE1,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,4FXOFFICEXAC1:OFFICE,AIR LOOP 4 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXOFFICEXAC:OFFICE,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXFFCXC1XDYLGHTNG:OFFICE,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXOFFICEXLAB:OFFICE,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXOFFICEXLAB:LAB,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXOFFICEXLABQ1:OFFICE,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXOFFICEXLABQ1:LAB,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXLABXRESTROOM:LAB,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXLAB:ZONE1,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXMEETINGROOM:ZONE1,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXMEETINGROOM1:ZONE1,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXLAB1:ZONE1,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,5FXLABXRESTROOM1:LAB,AIR LOOP 6 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,3FXOFFICEXAC1:OFFICE,AIR LOOP 3 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,
,BASEMENT2:B1XCORRIDOR,AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER,0.000000,0.000000,0.000000,0.000000,Sum,ON 24/7,1.00,1.00,
,BASEMENT2:B1XEQUIPMENTROOM,AIR LOOP 2 AHU MECHANICAL VENTILATION CONTROLLER,10.593219,0.000000,0.000000,0.000000,Sum,ON 24/7,1.00,1.00,
,1FXSERVICEROOM:ZONE1,AIR LOOP 5 AHU MECHANICAL VENTILATION CONTROLLER,19.999997,0.000000,0.000000,0.000000,Flow/Person,ON 24/7,1.00,1.00,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BASEMENT2:B1XCORE,46.00,46.00,46.00
,BASEMENT2:B1XGYM,276.00,276.00,276.00
,BASEMENT2:B1XSHOP,276.00,276.00,276.00
,BASEMENT2:B1XCANTEEN,322.00,322.00,322.00
,1FXEXHIBITION:ZONE1,253.00,250.25,250.25
,1FXRECEPTION:ZONE1,276.00,249.50,249.50
,1FXACCEEORYROOM:ZONE1,230.00,224.50,224.50
,1FXHALL:ZONE1,276.00,261.75,261.75
,1FXLECTUREHALL:ZONE2,176.00,176.00,176.00
,1FXLECTUREXRESTROOM:LECTURE,176.00,176.00,176.00
,1FXACCESSORYROOM:ZONE1,230.00,230.00,230.00
,1FXOFFICE:ZONE1,253.00,253.00,253.00
,2FXLAB:ZONE1,253.00,210.50,210.50
,2FXLABXRESTROOM:LAB,253.00,175.75,175.75
,2FXOFFICEXLAB:OFFICE,253.00,251.75,251.75
,2FXOFFICEXLAB:LAB,253.00,250.25,250.25
,2FXMEETINGROOM:ZONE1,253.00,253.00,253.00
,2FXOFFICEXAC:OFFICE,253.00,197.00,197.00
,2FXLABXRESTROOM1:LAB,253.00,127.50,127.50
,2FXLAB1:ZONE1,253.00,211.75,211.75
,2FXOFFICEXLABQ1:OFFICE,253.00,179.50,179.50
,2FXOFFICEXLABQ1:LAB,253.00,109.50,109.50
,2FXMEETINGROOM1:ZONE1,253.00,253.00,253.00
,3FXLAB:ZONE1,253.00,186.50,186.50
,3FXLABXRESTROOM:LAB,253.00,111.25,111.25
,3FXMEETINGROOM:ZONE1,253.00,253.00,253.00
,2FXFFCXC1XDYLGHT:OFFICE,253.00,210.50,210.50
,3FXOFFICEXLAB1:OFFICE,253.00,193.75,193.75
,3FXOFFICEXLAB1:LAB,253.00,108.50,108.50
,3FXOFFICEXLAB:OFFICE,253.00,133.50,133.50
,3FXOFFICEXLAB:LAB,253.00,91.75,91.75
,3FXLABXRESTROOM1:LAB,253.00,93.50,93.50
,3FXLAB1:ZONE1,253.00,198.75,198.75
,3FXMEETINGROOM1:ZONE1,253.00,251.50,251.50
,4FXLAB:ZONE1,253.00,170.25,170.25
,4FXLABXRESTROOM:LAB,253.00,111.50,111.50
,4FXMEETINGROOM:ZONE1,253.00,251.50,251.50
,4FXOFFICEXLAB:OFFICE,253.00,222.75,222.75
,4FXOFFICEXLAB:LAB,253.00,173.75,173.75
,4FXOFFICEXLAB1:OFFICE,253.00,140.75,140.75
,4FXOFFICEXLAB1:LAB,253.00,89.75,89.75
,4FXLABXRESTROOMQ1:LAB,253.00,93.75,93.75
,4FXLAB1:ZONE1,253.00,180.75,180.75
,4FXMEETINGROOM1:ZONE1,253.00,251.25,251.25
,4FXFFCXCXDYLGHTNG:OFFICE,253.00,177.75,177.75
,4FXOFFICEXAC1:OFFICE,253.00,180.00,180.00
,5FXOFFICEXAC:OFFICE,253.00,180.75,180.75
,5FXFFCXC1XDYLGHTNG:OFFICE,253.00,177.75,177.75
,5FXOFFICEXLAB:OFFICE,253.00,138.00,138.00
,5FXOFFICEXLAB:LAB,253.00,87.00,87.00
,5FXOFFICEXLABQ1:OFFICE,253.00,193.25,193.25
,5FXOFFICEXLABQ1:LAB,253.00,122.50,122.50
,5FXLABXRESTROOM:LAB,253.00,122.00,122.00
,5FXLAB:ZONE1,253.00,189.50,189.50
,5FXMEETINGROOM:ZONE1,253.00,251.75,251.75
,5FXMEETINGROOM1:ZONE1,253.00,251.50,251.50
,5FXLAB1:ZONE1,253.00,128.50,128.50
,5FXLABXRESTROOM1:LAB,253.00,90.00,90.00
,3FXFFCXCXDYLGHTNG:OFFICE,253.00,188.50,188.50
,3FXOFFICEXAC1:OFFICE,253.00,160.75,160.75
,BASEMENT2:B1XSERVERROOM,0.00,0.00,0.00
,BASEMENT2:B1XCORRIDOR,0.00,0.00,0.00
,BASEMENT2:B1XEQUIPMENTROOM,0.00,0.00,0.00
,1FXLECTUREXRESTROOM:RESTROOM,0.00,0.00,0.00
,1FXSERVICEROOM:ZONE1,0.00,0.00,0.00
,2FXLABXRESTROOM:RESTROOM,0.00,0.00,0.00
,2FXOFFICEXLAB:AC,0.00,0.00,0.00
,2FXLABXRESTROOM1:RESTROOM,0.00,0.00,0.00
,2FXOFFICEXLABQ1:AC,0.00,0.00,0.00
,3FXLABXRESTROOM:RESTROOM,0.00,0.00,0.00
,3FXOFFICEXLAB1:AC,0.00,0.00,0.00
,3FXOFFICEXLAB:RESTROOM,0.00,0.00,0.00
,3FXLABXRESTROOM1:RESTROOM,0.00,0.00,0.00
,4FXLABXRESTROOM:RESTROOM,0.00,0.00,0.00
,4FXOFFICEXLAB:AC,0.00,0.00,0.00
,4FXOFFICEXLAB1:AC,0.00,0.00,0.00
,4FXLABXRESTROOMQ1:RESTROOM,0.00,0.00,0.00
,5FXOFFICEXLAB:AC,0.00,0.00,0.00
,5FXOFFICEXLABQ1:AC,0.00,0.00,0.00
,5FXLABXRESTROOM:RESTROOM,0.00,0.00,0.00
,5FXLABXRESTROOM1:RESTROOM,0.00,0.00,0.00
,BLOCK3:ZONE1,276.00,276.00,276.00
,Facility,368.00,368.00,368.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BASEMENT2:B1XCORE,0.00,104.75,0.00,2.25
,BASEMENT2:B1XGYM,0.00,424.50,0.00,67.75
,BASEMENT2:B1XSHOP,0.00,468.00,0.00,69.00
,BASEMENT2:B1XCANTEEN,0.00,448.00,0.00,46.00
,1FXEXHIBITION:ZONE1,0.00,457.50,0.00,0.00
,1FXRECEPTION:ZONE1,0.00,430.75,0.00,0.00
,1FXACCEEORYROOM:ZONE1,0.00,433.25,0.00,0.00
,1FXHALL:ZONE1,0.00,436.00,0.00,0.00
,1FXLECTUREHALL:ZONE2,0.00,459.00,0.00,0.00
,1FXLECTUREXRESTROOM:LECTURE,0.00,398.25,0.00,0.00
,1FXACCESSORYROOM:ZONE1,0.00,404.25,0.00,0.00
,1FXOFFICE:ZONE1,0.00,450.50,0.00,0.00
,2FXLAB:ZONE1,0.00,463.75,0.00,0.00
,2FXLABXRESTROOM:LAB,0.00,452.50,0.00,0.00
,2FXOFFICEXLAB:OFFICE,0.00,461.50,0.00,0.00
,2FXOFFICEXLAB:LAB,0.00,462.25,0.00,0.00
,2FXMEETINGROOM:ZONE1,0.00,466.25,0.00,0.00
,2FXOFFICEXAC:OFFICE,0.00,452.00,0.00,0.00
,2FXLABXRESTROOM1:LAB,0.00,458.75,0.00,0.00
,2FXLAB1:ZONE1,0.00,463.50,0.00,0.00
,2FXOFFICEXLABQ1:OFFICE,0.00,461.75,0.00,0.00
,2FXOFFICEXLABQ1:LAB,0.00,464.25,0.00,0.00
,2FXMEETINGROOM1:ZONE1,0.00,466.25,0.00,0.00
,3FXLAB:ZONE1,0.00,466.00,0.00,0.00
,3FXLABXRESTROOM:LAB,0.00,459.50,0.00,0.00
,3FXMEETINGROOM:ZONE1,0.00,466.50,0.00,0.00
,2FXFFCXC1XDYLGHT:OFFICE,0.00,452.75,0.00,0.00
,3FXOFFICEXLAB1:OFFICE,0.00,463.00,0.00,0.00
,3FXOFFICEXLAB1:LAB,0.00,463.75,0.00,0.00
,3FXOFFICEXLAB:OFFICE,0.00,462.25,0.00,0.00
,3FXOFFICEXLAB:LAB,0.00,463.50,0.00,0.00
,3FXLABXRESTROOM1:LAB,0.00,461.50,0.00,0.00
,3FXLAB1:ZONE1,0.00,465.75,0.00,0.00
,3FXMEETINGROOM1:ZONE1,0.00,466.50,0.00,0.00
,4FXLAB:ZONE1,0.00,465.75,0.00,0.00
,4FXLABXRESTROOM:LAB,0.00,459.50,0.00,0.00
,4FXMEETINGROOM:ZONE1,0.00,466.50,0.00,0.00
,4FXOFFICEXLAB:OFFICE,0.00,459.00,0.00,0.00
,4FXOFFICEXLAB:LAB,0.00,459.75,0.00,0.00
,4FXOFFICEXLAB1:OFFICE,0.00,461.75,0.00,0.00
,4FXOFFICEXLAB1:LAB,0.00,464.50,0.00,0.00
,4FXLABXRESTROOMQ1:LAB,0.00,463.50,0.00,0.00
,4FXLAB1:ZONE1,0.00,466.50,0.00,0.00
,4FXMEETINGROOM1:ZONE1,0.00,466.75,0.00,0.00
,4FXFFCXCXDYLGHTNG:OFFICE,0.00,457.25,0.00,0.00
,4FXOFFICEXAC1:OFFICE,0.00,456.75,0.00,0.00
,5FXOFFICEXAC:OFFICE,0.00,454.00,0.00,0.00
,5FXFFCXC1XDYLGHTNG:OFFICE,0.00,454.25,0.00,0.00
,5FXOFFICEXLAB:OFFICE,0.00,461.00,0.00,0.00
,5FXOFFICEXLAB:LAB,0.00,463.50,0.00,0.00
,5FXOFFICEXLABQ1:OFFICE,0.00,460.00,0.00,0.00
,5FXOFFICEXLABQ1:LAB,0.00,460.50,0.00,0.00
,5FXLABXRESTROOM:LAB,0.00,458.75,0.00,0.00
,5FXLAB:ZONE1,0.00,465.75,0.00,0.00
,5FXMEETINGROOM:ZONE1,0.00,466.25,0.00,0.00
,5FXMEETINGROOM1:ZONE1,0.00,466.50,0.00,0.00
,5FXLAB1:ZONE1,0.00,466.50,0.00,0.00
,5FXLABXRESTROOM1:LAB,0.00,462.50,0.00,0.00
,3FXFFCXCXDYLGHTNG:OFFICE,0.00,457.50,0.00,0.00
,3FXOFFICEXAC1:OFFICE,0.00,456.50,0.00,0.00
,BASEMENT2:B1XSERVERROOM,0.00,202.25,0.00,0.00
,BASEMENT2:B1XCORRIDOR,0.00,245.25,0.00,0.00
,BASEMENT2:B1XEQUIPMENTROOM,0.00,163.50,0.00,0.00
,1FXLECTUREXRESTROOM:RESTROOM,0.00,685.00,0.00,0.00
,1FXSERVICEROOM:ZONE1,0.00,287.75,0.00,0.00
,2FXLABXRESTROOM:RESTROOM,0.00,741.50,0.00,0.00
,2FXOFFICEXLAB:AC,0.00,744.00,0.00,0.00
,2FXLABXRESTROOM1:RESTROOM,0.00,744.00,0.00,0.00
,2FXOFFICEXLABQ1:AC,0.00,744.00,0.00,0.00
,3FXLABXRESTROOM:RESTROOM,0.00,744.00,0.00,0.00
,3FXOFFICEXLAB1:AC,0.00,744.00,0.00,0.00
,3FXOFFICEXLAB:RESTROOM,0.00,744.00,0.00,0.00
,3FXLABXRESTROOM1:RESTROOM,0.00,744.00,0.00,0.00
,4FXLABXRESTROOM:RESTROOM,0.00,744.00,0.00,0.00
,4FXOFFICEXLAB:AC,0.00,744.00,0.00,0.00
,4FXOFFICEXLAB1:AC,0.00,744.00,0.00,0.00
,4FXLABXRESTROOMQ1:RESTROOM,0.00,744.00,0.00,0.00
,5FXOFFICEXLAB:AC,0.00,744.00,0.00,0.00
,5FXOFFICEXLABQ1:AC,0.00,744.00,0.00,0.00
,5FXLABXRESTROOM:RESTROOM,0.00,744.00,0.00,0.00
,5FXLABXRESTROOM1:RESTROOM,0.00,744.00,0.00,0.00
,BLOCK3:ZONE1,0.00,0.00,0.00,0.00
,Facility,0.00,744.00,0.00,93.00
Aggregated over the RunPeriods for Weather


