Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,BASEMENT2:B1XCORE,7.84,7.84,31892.59,0.000,0.196,0.000,0.000
,BASEMENT2:B1XGYM,17.25,25.09,20429.27,0.227,0.395,0.000,0.000
,BASEMENT2:B1XSHOP,20.95,34.44,23113.57,0.616,0.396,0.000,0.000
,BASEMENT2:B1XCANTEEN,202.37,377.76,75673.32,1.074,0.309,0.000,0.000
,1FXEXHIBITION:ZONE1,54.40,65.76,27447.49,1.567,0.194,0.000,0.000
,1FXRECEPTION:ZONE1,8.93,11.91,16273.41,0.445,0.195,0.000,0.000
,1FXACCEEORYROOM:ZONE1,2.17,2.17,11983.15,0.124,0.195,0.000,0.000
,1FXHALL:ZONE1,40.42,53.90,73655.40,0.444,0.195,0.000,0.000
,1FXLECTUREHALL:ZONE2,28.08,43.50,27447.49,1.040,0.195,0.000,0.000
,1FXLECTUREXRESTROOM:LECTURE,12.58,19.49,12300.79,1.041,0.195,0.000,0.000
,1FXACCESSORYROOM:ZONE1,2.17,2.17,11983.15,0.125,0.195,0.000,0.000
,1FXOFFICE:ZONE1,38.62,46.69,32156.80,0.949,0.195,0.000,0.000
,2FXLAB:ZONE1,9.78,11.82,9581.52,0.842,0.194,0.000,0.000
,2FXLABXRESTROOM:LAB,10.04,12.14,9835.50,0.841,0.194,0.000,0.000
,2FXOFFICEXLAB:OFFICE,17.59,21.27,14648.44,0.993,0.973,0.000,0.000
,2FXOFFICEXLAB:LAB,6.71,8.11,6572.38,0.843,0.972,0.000,0.000
,2FXMEETINGROOM:ZONE1,48.22,58.29,11983.15,3.322,0.195,0.000,0.000
,2FXOFFICEXAC:OFFICE,36.06,43.59,30024.88,0.990,0.194,0.000,0.000
,2FXLABXRESTROOM1:LAB,14.07,17.01,13779.96,0.843,0.194,0.000,0.000
,2FXLAB1:ZONE1,13.71,16.57,13424.12,0.842,0.194,0.000,0.000
,2FXOFFICEXLABQ1:OFFICE,24.65,29.80,20523.09,0.990,0.194,0.000,0.000
,2FXOFFICEXLABQ1:LAB,10.46,12.64,10243.07,0.844,0.194,0.000,0.000
,2FXMEETINGROOM1:ZONE1,48.22,58.29,11983.15,3.323,0.195,0.000,0.000
,3FXLAB:ZONE1,9.78,11.82,9581.52,0.840,0.194,0.000,0.000
,3FXLABXRESTROOM:LAB,10.04,12.14,9835.50,0.840,0.194,0.000,0.000
,3FXMEETINGROOM:ZONE1,48.22,58.29,11983.15,3.316,0.195,0.000,0.000
,2FXFFCXC1XDYLGHT:OFFICE,36.06,43.59,30024.88,0.991,0.194,0.000,0.000
,3FXOFFICEXLAB1:OFFICE,15.12,18.28,12587.60,0.987,0.194,0.000,0.000
,3FXOFFICEXLAB1:LAB,6.71,8.11,6572.38,0.840,0.194,0.000,0.000
,3FXOFFICEXLAB:OFFICE,28.76,34.77,23945.97,0.989,0.194,0.000,0.000
,3FXOFFICEXLAB:LAB,15.14,18.30,14831.43,0.841,0.194,0.000,0.000
,3FXLABXRESTROOM1:LAB,19.10,23.09,18710.53,0.841,0.194,0.000,0.000
,3FXLAB1:ZONE1,18.61,22.50,18227.37,0.840,0.194,0.000,0.000
,3FXMEETINGROOM1:ZONE1,48.22,58.29,11983.15,3.316,0.194,0.000,0.000
,4FXLAB:ZONE1,12.23,14.79,11983.15,0.845,0.194,0.000,0.000
,4FXLABXRESTROOM:LAB,12.56,15.18,12300.79,0.845,0.194,0.000,0.000
,4FXMEETINGROOM:ZONE1,40.49,48.94,10061.85,3.337,0.195,0.000,0.000
,4FXOFFICEXLAB:OFFICE,33.15,40.07,27598.62,0.995,0.194,0.000,0.000
,4FXOFFICEXLAB:LAB,12.80,15.47,12537.25,0.845,0.194,0.000,0.000
,4FXOFFICEXLAB1:OFFICE,32.75,39.59,27267.20,0.993,0.194,0.000,0.000
,4FXOFFICEXLAB1:LAB,13.27,16.04,12996.09,0.846,0.194,0.000,0.000
,4FXLABXRESTROOMQ1:LAB,14.07,17.01,13779.96,0.847,0.194,0.000,0.000
,4FXLAB1:ZONE1,17.91,21.65,17545.80,0.845,0.194,0.000,0.000
,4FXMEETINGROOM1:ZONE1,40.49,48.94,10061.85,3.336,0.194,0.000,0.000
,4FXFFCXCXDYLGHTNG:OFFICE,38.13,46.09,31743.15,0.993,0.194,0.000,0.000
,4FXOFFICEXAC1:OFFICE,38.13,46.09,31743.15,0.993,0.194,0.000,0.000
,5FXOFFICEXAC:OFFICE,36.06,43.59,30024.88,0.986,0.194,0.000,0.000
,5FXFFCXC1XDYLGHTNG:OFFICE,36.06,43.59,30024.88,0.985,0.194,0.000,0.000
,5FXOFFICEXLAB:OFFICE,22.01,26.60,18320.10,0.987,0.194,0.000,0.000
,5FXOFFICEXLAB:LAB,9.05,10.94,8868.30,0.840,0.194,0.000,0.000
,5FXOFFICEXLABQ1:OFFICE,22.01,26.60,18320.10,0.987,0.194,0.000,0.000
,5FXOFFICEXLABQ1:LAB,9.05,10.94,8866.56,0.839,0.194,0.000,0.000
,5FXLABXRESTROOM:LAB,12.56,15.18,12300.79,0.838,0.194,0.000,0.000
,5FXLAB:ZONE1,19.63,23.73,19229.62,0.839,0.194,0.000,0.000
,5FXMEETINGROOM:ZONE1,48.22,58.29,11983.15,3.310,0.195,0.000,0.000
,5FXMEETINGROOM1:ZONE1,48.22,58.29,11983.15,3.310,0.195,0.000,0.000
,5FXLAB1:ZONE1,12.23,14.79,11983.15,0.838,0.194,0.000,0.000
,5FXLABXRESTROOM1:LAB,12.56,15.18,12300.79,0.840,0.194,0.000,0.000
,3FXFFCXCXDYLGHTNG:OFFICE,35.03,42.35,29165.75,0.988,0.194,0.000,0.000
,3FXOFFICEXAC1:OFFICE,35.03,42.35,29165.75,0.988,0.194,0.000,0.000
,BASEMENT2:B1XSERVERROOM,,,47485.74,,,,
,BASEMENT2:B1XCORRIDOR,,,77207.11,,,,
,BASEMENT2:B1XEQUIPMENTROOM,,,16210.89,,,,
,1FXLECTUREXRESTROOM:RESTROOM,,,3714.88,,,,
,1FXSERVICEROOM:ZONE1,,,9750.48,,,,
,2FXLABXRESTROOM:RESTROOM,,,2970.36,,,,
,2FXOFFICEXLAB:AC,,,2442.85,,,,
,2FXLABXRESTROOM1:RESTROOM,,,4161.60,,,,
,2FXOFFICEXLABQ1:AC,,,2442.85,,,,
,3FXLABXRESTROOM:RESTROOM,,,2970.36,,,,
,3FXOFFICEXLAB1:AC,,,2442.85,,,,
,3FXOFFICEXLAB:RESTROOM,,,2442.85,,,,
,3FXLABXRESTROOM1:RESTROOM,,,5650.64,,,,
,4FXLABXRESTROOM:RESTROOM,,,3714.88,,,,
,4FXOFFICEXLAB:AC,,,2442.85,,,,
,4FXOFFICEXLAB1:AC,,,2442.85,,,,
,4FXLABXRESTROOMQ1:RESTROOM,,,4161.60,,,,
,5FXOFFICEXLAB:AC,,,2441.11,,,,
,5FXOFFICEXLABQ1:AC,,,2442.85,,,,
,5FXLABXRESTROOM:RESTROOM,,,3714.88,,,,
,5FXLABXRESTROOM1:RESTROOM,,,3714.88,,,,
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [ft3],Mechanical Ventilation [ACH],Infiltration [ACH],AFN Infiltration [ACH],Simple Ventilation [ACH]
,BASEMENT2:B1XCORE,7.84,7.84,31892.59,0.000,0.007,0.000,0.000
,BASEMENT2:B1XGYM,17.25,25.09,20429.27,0.000,0.003,0.000,0.000
,BASEMENT2:B1XSHOP,20.95,34.44,23113.57,0.000,0.003,0.000,0.000
,BASEMENT2:B1XCANTEEN,202.37,377.76,75673.32,0.000,0.003,0.000,0.000
,1FXEXHIBITION:ZONE1,54.40,65.76,27447.49,0.730,0.003,0.000,0.000
,1FXRECEPTION:ZONE1,8.93,11.91,16273.41,0.019,0.003,0.000,0.000
,1FXACCEEORYROOM:ZONE1,2.17,2.17,11983.15,0.024,0.003,0.000,0.000
,1FXHALL:ZONE1,40.42,53.90,73655.40,0.022,0.003,0.000,0.000
,1FXLECTUREHALL:ZONE2,28.08,43.50,27447.49,0.060,0.003,0.000,0.000
,1FXLECTUREXRESTROOM:LECTURE,12.58,19.49,12300.79,0.056,0.003,0.000,0.000
,1FXACCESSORYROOM:ZONE1,2.17,2.17,11983.15,0.059,0.003,0.000,0.000
,1FXOFFICE:ZONE1,38.62,46.69,32156.80,0.234,0.003,0.000,0.000
,2FXLAB:ZONE1,9.78,11.82,9581.52,0.346,0.003,0.000,0.000
,2FXLABXRESTROOM:LAB,10.04,12.14,9835.50,0.181,0.003,0.000,0.000
,2FXOFFICEXLAB:OFFICE,17.59,21.27,14648.44,0.214,0.016,0.000,0.000
,2FXOFFICEXLAB:LAB,6.71,8.11,6572.38,0.346,0.016,0.000,0.000
,2FXMEETINGROOM:ZONE1,48.22,58.29,11983.15,0.801,0.003,0.000,0.000
,2FXOFFICEXAC:OFFICE,36.06,43.59,30024.88,0.220,0.003,0.000,0.000
,2FXLABXRESTROOM1:LAB,14.07,17.01,13779.96,0.180,0.003,0.000,0.000
,2FXLAB1:ZONE1,13.71,16.57,13424.12,0.346,0.003,0.000,0.000
,2FXOFFICEXLABQ1:OFFICE,24.65,29.80,20523.09,0.216,0.003,0.000,0.000
,2FXOFFICEXLABQ1:LAB,10.46,12.64,10243.07,0.179,0.003,0.000,0.000
,2FXMEETINGROOM1:ZONE1,48.22,58.29,11983.15,0.879,0.003,0.000,0.000
,3FXLAB:ZONE1,9.78,11.82,9581.52,0.296,0.003,0.000,0.000
,3FXLABXRESTROOM:LAB,10.04,12.14,9835.50,0.181,0.003,0.000,0.000
,3FXMEETINGROOM:ZONE1,48.22,58.29,11983.15,0.796,0.003,0.000,0.000
,2FXFFCXC1XDYLGHT:OFFICE,36.06,43.59,30024.88,0.237,0.003,0.000,0.000
,3FXOFFICEXLAB1:OFFICE,15.12,18.28,12587.60,0.216,0.003,0.000,0.000
,3FXOFFICEXLAB1:LAB,6.71,8.11,6572.38,0.179,0.003,0.000,0.000
,3FXOFFICEXLAB:OFFICE,28.76,34.77,23945.97,0.216,0.003,0.000,0.000
,3FXOFFICEXLAB:LAB,15.14,18.30,14831.43,0.180,0.003,0.000,0.000
,3FXLABXRESTROOM1:LAB,19.10,23.09,18710.53,0.182,0.003,0.000,0.000
,3FXLAB1:ZONE1,18.61,22.50,18227.37,0.296,0.003,0.000,0.000
,3FXMEETINGROOM1:ZONE1,48.22,58.29,11983.15,0.881,0.003,0.000,0.000
,4FXLAB:ZONE1,12.23,14.79,11983.15,0.361,0.003,0.000,0.000
,4FXLABXRESTROOM:LAB,12.56,15.18,12300.79,0.180,0.003,0.000,0.000
,4FXMEETINGROOM:ZONE1,40.49,48.94,10061.85,0.854,0.003,0.000,0.000
,4FXOFFICEXLAB:OFFICE,33.15,40.07,27598.62,0.218,0.003,0.000,0.000
,4FXOFFICEXLAB:LAB,12.80,15.47,12537.25,0.284,0.003,0.000,0.000
,4FXOFFICEXLAB1:OFFICE,32.75,39.59,27267.20,0.217,0.003,0.000,0.000
,4FXOFFICEXLAB1:LAB,13.27,16.04,12996.09,0.179,0.003,0.000,0.000
,4FXLABXRESTROOMQ1:LAB,14.07,17.01,13779.96,0.180,0.003,0.000,0.000
,4FXLAB1:ZONE1,17.91,21.65,17545.80,0.295,0.003,0.000,0.000
,4FXMEETINGROOM1:ZONE1,40.49,48.94,10061.85,0.854,0.003,0.000,0.000
,4FXFFCXCXDYLGHTNG:OFFICE,38.13,46.09,31743.15,0.237,0.003,0.000,0.000
,4FXOFFICEXAC1:OFFICE,38.13,46.09,31743.15,0.237,0.003,0.000,0.000
,5FXOFFICEXAC:OFFICE,36.06,43.59,30024.88,0.235,0.003,0.000,0.000
,5FXFFCXC1XDYLGHTNG:OFFICE,36.06,43.59,30024.88,0.235,0.003,0.000,0.000
,5FXOFFICEXLAB:OFFICE,22.01,26.60,18320.10,0.214,0.003,0.000,0.000
,5FXOFFICEXLAB:LAB,9.05,10.94,8868.30,0.179,0.003,0.000,0.000
,5FXOFFICEXLABQ1:OFFICE,22.01,26.60,18320.10,0.337,0.003,0.000,0.000
,5FXOFFICEXLABQ1:LAB,9.05,10.94,8866.56,0.282,0.003,0.000,0.000
,5FXLABXRESTROOM:LAB,12.56,15.18,12300.79,0.282,0.003,0.000,0.000
,5FXLAB:ZONE1,19.63,23.73,19229.62,0.182,0.003,0.000,0.000
,5FXMEETINGROOM:ZONE1,48.22,58.29,11983.15,0.866,0.003,0.000,0.000
,5FXMEETINGROOM1:ZONE1,48.22,58.29,11983.15,0.866,0.003,0.000,0.000
,5FXLAB1:ZONE1,12.23,14.79,11983.15,0.307,0.003,0.000,0.000
,5FXLABXRESTROOM1:LAB,12.56,15.18,12300.79,0.179,0.003,0.000,0.000
,3FXFFCXCXDYLGHTNG:OFFICE,35.03,42.35,29165.75,0.218,0.003,0.000,0.000
,3FXOFFICEXAC1:OFFICE,35.03,42.35,29165.75,0.244,0.003,0.000,0.000
,BASEMENT2:B1XSERVERROOM,,,47485.74,,,,
,BASEMENT2:B1XCORRIDOR,,,77207.11,,,,
,BASEMENT2:B1XEQUIPMENTROOM,,,16210.89,,,,
,1FXLECTUREXRESTROOM:RESTROOM,,,3714.88,,,,
,1FXSERVICEROOM:ZONE1,,,9750.48,,,,
,2FXLABXRESTROOM:RESTROOM,,,2970.36,,,,
,2FXOFFICEXLAB:AC,,,2442.85,,,,
,2FXLABXRESTROOM1:RESTROOM,,,4161.60,,,,
,2FXOFFICEXLABQ1:AC,,,2442.85,,,,
,3FXLABXRESTROOM:RESTROOM,,,2970.36,,,,
,3FXOFFICEXLAB1:AC,,,2442.85,,,,
,3FXOFFICEXLAB:RESTROOM,,,2442.85,,,,
,3FXLABXRESTROOM1:RESTROOM,,,5650.64,,,,
,4FXLABXRESTROOM:RESTROOM,,,3714.88,,,,
,4FXOFFICEXLAB:AC,,,2442.85,,,,
,4FXOFFICEXLAB1:AC,,,2442.85,,,,
,4FXLABXRESTROOMQ1:RESTROOM,,,4161.60,,,,
,5FXOFFICEXLAB:AC,,,2441.11,,,,
,5FXOFFICEXLABQ1:AC,,,2442.85,,,,
,5FXLABXRESTROOM:RESTROOM,,,3714.88,,,,
,5FXLABXRESTROOM1:RESTROOM,,,3714.88,,,,
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,348,254
,Floor,135,51
,Roof,156,72
,Internal Mass,0,0
,Building Detached Shading,1288,1288
,Fixed Detached Shading,0,0
,Window,281,277
,Door,4,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,6
,Conditioned Zones,81
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,6777
,Defaulted Fields,929
,Fields with Defaults,18968
,Autosized Fields,1364
,Autosizable Fields,1565
,Autocalculated Fields,825
,Autocalculatable Fields,2823


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kBtu],HVAC Zone Eq & Other Sensible Air Cooling [ton-hrs],HVAC Terminal Unit Sensible Air Heating [kBtu],HVAC Terminal Unit Sensible Air Cooling [ton-hrs],HVAC Input Heated Surface Heating [kBtu],HVAC Input Cooled Surface Cooling [ton-hrs],People Sensible Heat Addition [kBtu],Lights Sensible Heat Addition [kBtu],Equipment Sensible Heat Addition [kBtu],Window Heat Addition [kBtu],Interzone Air Transfer Heat Addition [kBtu],Infiltration Heat Addition [kBtu],Opaque Surface Conduction and Other Heat Addition [kBtu],Equipment Sensible Heat Removal [kBtu],Window Heat Removal [kBtu],Interzone Air Transfer Heat Removal [kBtu],Infiltration Heat Removal [kBtu],Opaque Surface Conduction and Other Heat Removal [kBtu]
,BASEMENT2:B1XCORE,0.000,0.000,0.000,0.000,0.000,0.000,80.928,44.786,0.000,0.000,0.000,896.776,0.000,0.000,0.000,0.000,-10.15,-1012.34
,BASEMENT2:B1XGYM,124.320,-287.33,0.849,-0.20,0.000,0.000,1547.899,258.196,2504.390,0.000,0.000,316.955,0.000,0.000,0.000,0.000,-113.92,-1186.06
,BASEMENT2:B1XSHOP,193.530,-378.35,2.783,-0.21,0.000,0.000,1274.132,4057.242,2087.892,0.000,0.000,305.309,0.251,0.000,0.000,0.000,-395.47,-2979.66
,BASEMENT2:B1XCANTEEN,542.100,-1287.78,15.355,-1.50,0.000,0.000,14586.784,1115.799,3306.391,0.000,0.000,1019.828,0.574,0.000,0.000,0.000,-642.98,-4461.61
,1FXEXHIBITION:ZONE1,163.148,-481.38,7.668,-3.41,0.000,0.000,3191.876,591.502,1272.811,2377.179,0.000,302.092,0.077,0.000,-354.02,0.000,-295.90,-1435.10
,1FXRECEPTION:ZONE1,59.284,-165.85,1.361,-0.43,0.000,0.000,589.869,63.662,515.921,1263.328,0.000,214.473,0.100,0.000,-154.23,0.000,-105.96,-451.04
,1FXACCEEORYROOM:ZONE1,35.957,-71.63,0.255,-0.04,0.000,0.000,120.029,40.991,0.000,0.000,0.000,179.658,564.134,0.000,0.000,0.000,-80.45,0.000
,1FXHALL:ZONE1,242.959,-674.14,6.355,-1.05,0.000,0.000,2674.132,372.063,2335.122,3438.908,0.000,907.595,0.149,0.000,-461.91,0.000,-577.49,-830.02
,1FXLECTUREHALL:ZONE2,101.550,-249.11,5.159,-0.87,0.000,0.000,1184.267,431.074,340.178,0.000,0.000,366.203,821.242,0.000,0.000,0.000,-247.99,0.000
,1FXLECTUREXRESTROOM:LECTURE,42.190,-96.04,2.372,-0.31,0.000,0.000,530.825,193.189,152.453,0.000,0.000,204.473,86.576,0.000,0.000,0.000,-55.15,-0.02
,1FXACCESSORYROOM:ZONE1,37.512,-61.56,0.263,-0.03,0.000,0.000,120.029,40.991,0.000,0.000,0.000,192.714,410.937,0.000,0.000,0.000,-62.94,-0.01
,1FXOFFICE:ZONE1,321.046,-582.12,6.109,-0.38,0.000,0.000,2274.831,180.484,2786.701,4550.737,0.000,333.491,0.046,0.000,-626.51,0.000,-335.25,-2496.94
,2FXLAB:ZONE1,83.627,-191.79,1.010,-0.12,0.000,0.000,568.452,344.141,853.656,1118.370,0.000,104.844,0.004,0.000,-149.58,0.000,-116.93,-503.19
,2FXLABXRESTROOM:LAB,63.726,-171.37,1.003,-0.12,0.000,0.000,583.506,353.263,876.284,431.357,0.000,129.963,0.002,0.000,-55.81,0.000,-87.17,-236.95
,2FXOFFICEXLAB:OFFICE,171.724,-324.55,1.849,-0.17,0.000,0.000,1036.266,149.055,1269.430,1955.005,0.000,508.606,0.038,0.000,-284.61,0.000,-207.12,-700.97
,2FXOFFICEXLAB:LAB,56.261,-140.13,0.690,-0.07,0.000,0.000,389.926,236.061,585.558,349.019,0.000,243.655,0.070,0.000,-56.35,0.000,-77.08,-44.18
,2FXMEETINGROOM:ZONE1,168.776,-358.90,5.180,-0.44,0.000,0.000,2839.901,87.142,742.196,1516.291,0.000,106.426,0.078,0.000,-367.60,0.000,-199.20,-584.14
,2FXOFFICEXAC:OFFICE,206.772,-535.11,3.637,-0.68,0.000,0.000,2122.652,392.771,2601.950,2905.130,0.000,304.904,0.093,0.000,-583.25,0.000,-343.77,-1177.02
,2FXLABXRESTROOM1:LAB,77.719,-239.13,1.193,-2.00,0.000,0.000,810.033,494.937,1227.710,478.765,0.000,161.888,0.069,0.000,-86.59,0.000,-147.90,-122.23
,2FXLAB1:ZONE1,116.989,-267.26,1.412,-0.17,0.000,0.000,796.426,482.157,1196.008,1398.165,0.000,138.834,0.082,0.000,-217.06,0.000,-176.48,-525.18
,2FXOFFICEXLABQ1:OFFICE,155.313,-405.79,2.475,-0.68,0.000,0.000,1450.189,145.908,1778.526,2425.867,0.000,183.967,0.094,0.000,-350.52,0.000,-313.49,-597.30
,2FXOFFICEXLABQ1:LAB,60.476,-188.33,0.869,-1.71,0.000,0.000,601.344,367.902,912.594,310.207,0.000,111.583,126.530,0.000,-76.03,0.000,-133.52,-0.20
,2FXMEETINGROOM1:ZONE1,160.495,-358.79,5.171,-0.44,0.000,0.000,2839.890,92.899,742.196,1502.216,0.000,106.821,0.134,0.000,-364.88,0.000,-196.60,-574.56
,3FXLAB:ZONE1,88.397,-205.44,1.013,-0.14,0.000,0.000,568.453,344.141,853.656,1001.942,0.000,94.531,0.076,0.000,-168.64,0.000,-146.83,-168.11
,3FXLABXRESTROOM:LAB,58.923,-176.81,0.928,-0.51,0.000,0.000,581.961,353.263,876.284,347.564,0.000,121.210,0.193,0.000,-72.88,0.000,-102.30,-35.73
,3FXMEETINGROOM:ZONE1,171.610,-370.32,5.216,-0.49,0.000,0.000,2839.912,136.035,742.196,1543.000,0.000,100.183,0.007,0.000,-401.46,0.000,-221.48,-462.57
,2FXFFCXC1XDYLGHT:OFFICE,223.834,-541.13,3.690,-0.56,0.000,0.000,2123.190,414.385,2601.950,3042.467,0.000,301.920,0.281,0.000,-596.19,0.000,-358.75,-1251.94
,3FXOFFICEXLAB1:OFFICE,99.913,-248.42,1.542,-0.21,0.000,0.000,890.439,103.357,1090.839,1354.724,0.000,118.854,0.014,0.000,-262.41,0.000,-192.51,-219.20
,3FXOFFICEXLAB1:LAB,42.619,-126.49,0.631,-0.30,0.000,0.000,389.097,236.061,585.558,239.115,0.000,75.677,88.942,0.000,-53.51,0.000,-81.64,-0.02
,3FXOFFICEXLAB:OFFICE,165.526,-473.35,2.690,-2.06,0.000,0.000,1686.877,299.431,2075.152,2473.751,0.000,202.914,0.135,0.000,-423.04,0.000,-405.67,-368.88
,3FXOFFICEXLAB:LAB,88.447,-273.25,1.298,-2.22,0.000,0.000,871.781,532.703,1321.389,540.747,0.000,151.348,122.933,0.000,-117.50,0.000,-205.38,-0.00
,3FXLABXRESTROOM1:LAB,109.532,-336.23,1.616,-2.87,0.000,0.000,1099.243,672.029,1666.994,811.609,0.000,200.640,0.007,0.000,-132.89,0.000,-226.24,-130.60
,3FXLAB1:ZONE1,171.747,-385.65,1.933,-0.26,0.000,0.000,1081.398,654.676,1623.948,1864.415,0.000,163.324,0.028,0.000,-314.26,0.000,-299.34,-313.79
,3FXMEETINGROOM1:ZONE1,162.612,-370.36,5.203,-0.49,0.000,0.000,2839.893,141.238,742.196,1537.863,0.000,100.424,0.266,0.000,-399.85,0.000,-219.04,-457.36
,4FXLAB:ZONE1,106.226,-254.91,1.311,-0.17,0.000,0.000,710.934,430.401,1067.626,1107.642,0.000,111.736,0.005,0.000,-210.47,0.000,-198.68,-63.65
,4FXLABXRESTROOM:LAB,72.058,-217.90,1.214,-0.70,0.000,0.000,727.613,441.809,1095.925,313.146,0.000,146.773,39.417,0.000,-75.50,0.000,-137.51,-0.13
,4FXMEETINGROOM:ZONE1,139.144,-314.95,4.527,-0.41,0.000,0.000,2384.563,119.527,623.198,1293.897,0.000,83.316,0.141,0.000,-363.73,0.000,-191.30,-306.31
,4FXOFFICEXLAB:OFFICE,254.645,-536.43,3.582,-0.36,0.000,0.000,1952.385,347.029,2391.690,2751.979,0.000,236.410,0.178,0.000,-449.00,0.000,-454.99,-587.89
,4FXOFFICEXLAB:LAB,92.146,-232.92,1.355,-0.17,0.000,0.000,743.801,450.302,1116.992,483.200,0.000,132.936,42.777,0.000,-98.71,0.000,-165.82,-0.13
,4FXOFFICEXLAB1:OFFICE,204.994,-553.02,3.403,-1.22,0.000,0.000,1925.514,369.598,2362.969,2969.384,0.000,221.335,0.175,0.000,-485.21,0.000,-491.07,-425.59
,4FXOFFICEXLAB1:LAB,81.656,-248.65,1.215,-1.66,0.000,0.000,765.080,466.782,1157.871,562.353,0.000,127.965,144.060,0.000,-111.54,0.000,-189.80,-0.02
,4FXLABXRESTROOMQ1:LAB,77.839,-245.95,1.194,-2.60,0.000,0.000,807.704,494.937,1227.710,357.515,0.000,151.163,135.247,0.000,-93.57,0.000,-175.22,-0.11
,4FXLAB1:ZONE1,161.292,-374.85,1.924,-0.25,0.000,0.000,1040.956,630.196,1563.224,1690.869,0.000,151.821,0.088,0.000,-294.66,0.000,-308.38,-133.06
,4FXMEETINGROOM1:ZONE1,136.557,-315.95,4.526,-0.42,0.000,0.000,2384.555,127.409,623.198,1278.267,0.000,83.174,0.200,0.000,-365.69,0.000,-191.67,-281.39
,4FXFFCXCXDYLGHTNG:OFFICE,218.548,-579.34,4.032,-0.58,0.000,0.000,2244.935,602.284,2750.854,2389.891,0.000,306.641,0.036,0.000,-646.85,0.000,-433.52,-473.09
,4FXOFFICEXAC1:OFFICE,215.953,-574.10,4.026,-0.63,0.000,0.000,2244.717,583.889,2750.854,2266.787,0.000,309.124,0.039,0.000,-633.22,0.000,-423.38,-417.33
,5FXOFFICEXAC:OFFICE,213.653,-550.97,3.727,-0.51,0.000,0.000,2123.549,673.352,2601.950,1904.832,0.000,280.210,0.025,0.000,-565.29,0.000,-401.46,-212.37
,5FXFFCXC1XDYLGHTNG:OFFICE,211.202,-551.56,3.735,-0.54,0.000,0.000,2123.445,698.161,2601.950,1820.430,0.000,280.726,0.041,0.000,-559.19,0.000,-405.74,-145.14
,5FXOFFICEXLAB:OFFICE,139.421,-376.59,2.214,-0.83,0.000,0.000,1293.731,171.190,1587.615,2136.744,0.000,145.409,0.062,0.000,-383.92,0.000,-329.46,-230.88
,5FXOFFICEXLAB:LAB,57.044,-173.76,0.802,-1.26,0.000,0.000,521.549,318.524,790.111,447.725,0.000,84.693,99.391,0.000,-86.06,0.000,-132.23,-0.00
,5FXOFFICEXLABQ1:OFFICE,149.070,-357.25,2.306,-0.30,0.000,0.000,1295.890,198.974,1587.615,1689.288,0.000,159.147,0.077,0.000,-345.16,0.000,-298.47,-145.14
,5FXOFFICEXLABQ1:LAB,59.032,-167.54,0.899,-0.23,0.000,0.000,525.603,318.461,789.956,256.172,0.000,94.380,160.871,0.000,-72.48,0.000,-118.27,-0.06
,5FXLABXRESTROOM:LAB,76.769,-222.44,1.231,-0.34,0.000,0.000,729.062,441.809,1095.925,301.482,0.000,140.061,109.282,0.000,-77.19,0.000,-143.30,-0.03
,5FXLAB:ZONE1,180.387,-401.29,2.063,-0.25,0.000,0.000,1140.859,690.674,1713.243,1786.780,0.000,160.633,0.051,0.000,-296.68,0.000,-329.64,-226.62
,5FXMEETINGROOM:ZONE1,166.668,-371.24,5.278,-0.43,0.000,0.000,2839.898,136.344,742.196,1404.215,0.000,93.561,0.049,0.000,-386.39,0.000,-223.24,-315.48
,5FXMEETINGROOM1:ZONE1,168.484,-375.75,5.281,-0.44,0.000,0.000,2839.898,144.114,742.196,1495.479,0.000,92.857,0.138,0.000,-393.38,0.000,-226.71,-350.88
,5FXLAB1:ZONE1,103.072,-265.52,1.280,-0.18,0.000,0.000,710.926,430.401,1067.626,1232.412,0.000,102.199,0.004,0.000,-220.28,0.000,-210.78,-26.39
,5FXLABXRESTROOM1:LAB,74.350,-228.36,1.094,-1.75,0.000,0.000,723.269,441.809,1095.925,497.266,0.000,127.755,56.414,0.000,-93.87,0.000,-160.87,-0.17
,3FXFFCXCXDYLGHTNG:OFFICE,211.146,-536.50,3.556,-0.60,0.000,0.000,2062.456,578.377,2527.498,2392.858,0.000,286.171,0.275,0.000,-621.89,0.000,-390.87,-599.85
,3FXOFFICEXAC1:OFFICE,191.699,-528.50,3.441,-1.18,0.000,0.000,2059.967,571.807,2527.498,2259.430,0.000,289.280,0.319,0.000,-601.92,0.000,-374.34,-566.46
,BASEMENT2:B1XSERVERROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,66.683,0.000,0.000,0.000,1045.920,0.000,0.000,0.000,0.000,-41.03,-1071.58
,BASEMENT2:B1XCORRIDOR,125.011,-168.11,2.349,-0.25,0.000,0.000,0.000,650.522,0.000,0.000,0.000,1558.267,0.145,0.000,0.000,0.000,-129.43,-185.07
,BASEMENT2:B1XEQUIPMENTROOM,22.173,-21.17,0.420,-0.04,0.000,0.000,0.000,22.765,0.000,0.000,0.000,378.342,0.000,0.000,0.000,0.000,-16.41,-152.62
,1FXLECTUREXRESTROOM:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,30.498,0.000,0.000,0.000,53.854,0.002,0.000,0.000,0.000,-19.91,-64.44
,1FXSERVICEROOM:ZONE1,20.328,-25.85,0.587,-0.05,0.000,0.000,0.000,13.341,0.000,0.000,0.000,194.173,104.347,0.000,0.000,0.000,-21.74,-0.08
,2FXLABXRESTROOM:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,24.386,0.000,0.000,0.000,32.940,0.003,0.000,0.000,0.000,-27.79,-29.53
,2FXOFFICEXLAB:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,46.520,0.009,0.000,0.000,0.000,-31.02,-18.84
,2FXLABXRESTROOM1:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,34.165,0.000,0.000,0.000,40.166,0.003,0.000,0.000,0.000,-46.53,-27.81
,2FXOFFICEXLABQ1:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,21.141,8.400,0.000,0.000,0.000,-32.88,-0.01
,3FXLABXRESTROOM:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,24.386,0.000,0.000,0.000,29.589,0.003,0.000,0.000,0.000,-33.46,-20.52
,3FXOFFICEXLAB1:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,22.543,4.777,0.000,0.000,0.000,-30.66,-0.00
,3FXOFFICEXLAB:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,20.626,10.945,0.000,0.000,0.000,-34.91,-0.02
,3FXLABXRESTROOM1:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,46.390,0.000,0.000,0.000,48.246,0.004,0.000,0.000,0.000,-73.84,-20.80
,4FXLABXRESTROOM:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,30.498,0.000,0.000,0.000,34.832,0.001,0.000,0.000,0.000,-45.11,-20.22
,4FXOFFICEXLAB:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,21.501,7.804,0.000,0.000,0.000,-32.65,-0.01
,4FXOFFICEXLAB1:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,19.993,12.897,0.000,0.000,0.000,-36.23,-0.00
,4FXLABXRESTROOMQ1:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,34.165,0.000,0.000,0.000,35.679,0.004,0.000,0.000,0.000,-57.29,-12.55
,5FXOFFICEXLAB:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.340,0.000,0.000,0.000,18.895,14.306,0.000,0.000,0.000,-36.54,-0.01
,5FXOFFICEXLABQ1:AC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.342,0.000,0.000,0.000,20.482,9.357,0.000,0.000,0.000,-33.18,-0.03
,5FXLABXRESTROOM:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,30.498,0.000,0.000,0.000,32.736,0.004,0.000,0.000,0.000,-46.89,-16.35
,5FXLABXRESTROOM1:RESTROOM,0.000,0.000,0.000,0.000,0.000,0.000,0.000,30.498,0.000,0.000,0.000,30.077,0.003,0.000,0.000,0.000,-52.75,-7.83
,BLOCK3:ZONE1,0.000,0.000,0.000,0.000,0.000,0.000,56.082,1148.489,3295.793,41084.932,0.000,0.004,2.143,0.000,-2442.72,0.000,-0.04,-43142.55
,Total Facility,8499.200,-20795.22,171.350,-43.45,0.000,0.000,96165.370,27515.716,85767.337,118952.720,0.000,17078.082,3188.680,0.000,-18106.15,0.000,-15369.11,-73625.99


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,BASEMENT2:B1XCORE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BASEMENT2:B1XGYM,28-JAN-07:15,0.00,-1.8,0.00,-0.1,0.00,0.00,7142.92,934.83,7790.24,0.00,0.00,0.00,7538.88,0.00,0.00,0.00,-246.7,0.00
,BASEMENT2:B1XSHOP,11-JAN-07:15,0.00,-2.4,0.00,-0.2,0.00,0.00,0.00,0.00,646.35,0.00,0.00,149.37,31315.10,0.00,0.00,0.00,0.00,0.00
,BASEMENT2:B1XCANTEEN,11-JAN-07:15,0.00,-7.4,0.00,-1.1,0.00,0.00,14952.07,3462.76,9618.77,0.00,0.00,609.62,73981.13,0.00,0.00,0.00,0.00,0.00
,1FXEXHIBITION:ZONE1,14-JAN-07:15,0.00,-2.0,0.00,-0.5,0.00,0.00,0.00,0.00,271.95,0.00,0.00,0.00,31031.82,0.00,-1038.9,0.00,-117.3,0.00
,1FXRECEPTION:ZONE1,07-JAN-14:30,0.00,-0.8,0.00,-0.0,0.00,0.00,2799.21,96.74,2495.14,5932.00,0.00,708.50,0.00,0.00,0.00,0.00,0.00,-2111.4
,1FXACCEEORYROOM:ZONE1,28-JAN-07:15,0.00,-0.5,0.00,-0.0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,6793.92,0.00,0.00,0.00,-161.8,0.00
,1FXHALL:ZONE1,11-JAN-07:15,0.00,-3.1,0.00,-0.4,0.00,0.00,2694.80,4343.21,456.25,1471.79,0.00,392.09,32397.02,0.00,0.00,0.00,0.00,0.00
,1FXLECTUREHALL:ZONE2,11-JAN-07:15,0.00,-1.4,0.00,-0.3,0.00,0.00,863.01,2447.55,1359.75,0.00,0.00,137.80,15945.44,0.00,0.00,0.00,0.00,0.00
,1FXLECTUREXRESTROOM:LECTURE,11-JAN-07:15,0.00,-0.6,0.00,-0.1,0.00,0.00,403.11,1096.88,609.38,0.00,0.00,96.27,6058.55,0.00,0.00,0.00,0.00,0.00
,1FXACCESSORYROOM:ZONE1,28-JAN-07:15,0.00,-0.5,0.00,-0.0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,6784.77,0.00,0.00,0.00,-139.0,0.00
,1FXOFFICE:ZONE1,14-JAN-07:15,0.00,-3.4,0.00,-0.4,0.00,0.00,0.00,0.00,238.96,0.00,0.00,0.00,46405.63,0.00,-1772.6,0.00,-120.1,0.00
,2FXLAB:ZONE1,28-JAN-07:15,0.00,-1.0,0.00,-0.1,0.00,0.00,0.00,0.00,118.67,0.00,0.00,0.00,13598.08,0.00,-910.4,0.00,-144.1,0.00
,2FXLABXRESTROOM:LAB,28-JAN-14:18,0.00,-0.8,0.00,-0.0,0.00,0.00,2646.75,1461.75,3581.29,1748.38,0.00,339.82,176.88,0.00,0.00,0.00,0.00,0.00
,2FXOFFICEXLAB:OFFICE,28-JAN-07:15,0.00,-2.1,0.00,-0.2,0.00,0.00,0.00,0.00,108.85,0.00,0.00,0.00,30270.81,0.00,-1688.0,0.00,-1040.8,0.00
,2FXOFFICEXLAB:LAB,28-JAN-07:15,0.00,-0.8,0.00,-0.1,0.00,0.00,0.00,0.00,81.40,0.00,0.00,0.00,10749.41,0.00,-390.0,0.00,-481.0,0.00
,2FXMEETINGROOM:ZONE1,14-JAN-07:15,0.00,-1.9,0.00,-0.5,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,30720.89,0.00,-1149.4,0.00,-72.5,0.00
,2FXOFFICEXAC:OFFICE,08-JAN-17:16,0.00,-2.7,0.00,-0.1,0.00,0.00,9351.63,927.15,11081.37,22580.00,0.00,1080.04,0.00,0.00,0.00,0.00,0.00,-12268.9
,2FXLABXRESTROOM1:LAB,28-JAN-13:37,0.00,-1.0,0.00,-0.0,0.00,0.00,3634.52,2047.98,5017.54,1888.38,0.00,433.01,0.00,0.00,0.00,0.00,0.00,-124.4
,2FXLAB1:ZONE1,28-JAN-07:15,0.00,-1.4,0.00,-0.1,0.00,0.00,0.00,0.00,166.26,0.00,0.00,0.00,19331.30,0.00,-1340.7,0.00,-211.6,0.00
,2FXOFFICEXLABQ1:OFFICE,28-JAN-07:15,0.00,-1.9,0.00,-0.3,0.00,0.00,0.00,0.00,152.51,0.00,0.00,0.00,27877.32,0.00,-2045.1,0.00,-352.6,0.00
,2FXOFFICEXLABQ1:LAB,28-JAN-07:15,0.00,-0.8,0.00,-0.1,0.00,0.00,0.00,0.00,126.86,0.00,0.00,0.00,10941.86,0.00,-531.6,0.00,-175.8,0.00
,2FXMEETINGROOM1:ZONE1,14-JAN-07:15,0.00,-1.9,0.00,-0.5,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,29786.13,0.00,-1138.7,0.00,-72.7,0.00
,3FXLAB:ZONE1,28-JAN-07:15,0.00,-1.0,0.00,-0.1,0.00,0.00,0.00,0.00,118.67,0.00,0.00,0.00,14769.31,0.00,-979.2,0.00,-166.8,0.00
,3FXLABXRESTROOM:LAB,28-JAN-14:20,0.00,-0.8,0.00,-0.0,0.00,0.00,2611.04,1461.75,3581.29,1518.47,0.00,322.99,161.06,0.00,0.00,0.00,0.00,0.00
,3FXMEETINGROOM:ZONE1,14-JAN-07:15,0.00,-2.0,0.00,-0.6,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,31959.88,0.00,-1287.1,0.00,-87.5,0.00
,2FXFFCXC1XDYLGHT:OFFICE,08-JAN-17:16,0.00,-2.9,0.00,-0.1,0.00,0.00,9325.99,446.23,11081.37,27360.99,0.00,1074.37,0.00,0.00,0.00,0.00,0.00,-13969.5
,3FXOFFICEXLAB1:OFFICE,28-JAN-07:15,0.00,-1.2,0.00,-0.2,0.00,0.00,0.00,0.00,93.54,0.00,0.00,0.00,18281.88,0.00,-1591.2,0.00,-223.1,0.00
,3FXOFFICEXLAB1:LAB,28-JAN-07:15,0.00,-0.5,0.00,-0.1,0.00,0.00,0.00,0.00,81.40,0.00,0.00,0.00,7600.88,0.00,-386.4,0.00,-111.8,0.00
,3FXOFFICEXLAB:OFFICE,28-JAN-07:15,0.00,-2.1,0.00,-0.3,0.00,0.00,0.00,0.00,177.94,0.00,0.00,0.00,31761.21,0.00,-2463.8,0.00,-469.4,0.00
,3FXOFFICEXLAB:LAB,28-JAN-07:15,0.00,-1.1,0.00,-0.2,0.00,0.00,0.00,0.00,183.69,0.00,0.00,0.00,16231.77,0.00,-798.5,0.00,-270.2,0.00
,3FXLABXRESTROOM1:LAB,28-JAN-13:30,0.00,-1.5,0.00,-0.0,0.00,0.00,4936.44,2780.76,6812.85,2814.77,0.00,586.42,208.79,0.00,0.00,0.00,0.00,0.00
,3FXLAB1:ZONE1,28-JAN-07:15,0.00,-2.0,0.00,-0.2,0.00,0.00,0.00,0.00,225.75,0.00,0.00,0.00,28329.32,0.00,-1747.8,0.00,-320.5,0.00
,3FXMEETINGROOM1:ZONE1,14-JAN-07:15,0.00,-1.9,0.00,-0.6,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,30926.61,0.00,-1276.3,0.00,-87.7,0.00
,4FXLAB:ZONE1,28-JAN-07:15,0.00,-1.3,0.00,-0.1,0.00,0.00,0.00,0.00,148.41,0.00,0.00,0.00,18073.23,0.00,-1186.0,0.00,-216.9,0.00
,4FXLABXRESTROOM:LAB,28-JAN-14:20,0.00,-1.0,0.00,-0.0,0.00,0.00,3268.29,1828.14,4478.95,1385.53,0.00,402.89,466.98,0.00,0.00,0.00,0.00,0.00
,4FXMEETINGROOM:ZONE1,14-JAN-07:15,0.00,-1.6,0.00,-0.5,0.00,0.00,0.00,0.00,99.69,0.00,0.00,0.00,26581.99,0.00,-1174.8,0.00,-78.5,0.00
,4FXOFFICEXLAB:OFFICE,28-JAN-07:15,0.00,-2.9,0.00,-0.3,0.00,0.00,0.00,0.00,205.09,0.00,0.00,0.00,41804.22,0.00,-2428.7,0.00,-455.9,0.00
,4FXOFFICEXLAB:LAB,28-JAN-07:15,0.00,-1.1,0.00,-0.1,0.00,0.00,0.00,0.00,155.27,0.00,0.00,0.00,15414.97,0.00,-646.9,0.00,-203.4,0.00
,4FXOFFICEXLAB1:OFFICE,28-JAN-07:15,0.00,-2.5,0.00,-0.4,0.00,0.00,0.00,0.00,202.62,0.00,0.00,0.00,38161.83,0.00,-2757.1,0.00,-541.4,0.00
,4FXOFFICEXLAB1:LAB,28-JAN-07:15,0.00,-1.0,0.00,-0.2,0.00,0.00,0.00,0.00,160.96,0.00,0.00,0.00,14903.53,0.00,-745.3,0.00,-245.8,0.00
,4FXLABXRESTROOMQ1:LAB,28-JAN-13:30,0.00,-1.1,0.00,-0.0,0.00,0.00,3610.78,2047.98,5017.54,1459.08,0.00,420.69,656.67,0.00,0.00,0.00,0.00,0.00
,4FXLAB1:ZONE1,28-JAN-07:15,0.00,-1.9,0.00,-0.2,0.00,0.00,0.00,0.00,217.30,0.00,0.00,0.00,27014.69,0.00,-1599.1,0.00,-324.8,0.00
,4FXMEETINGROOM1:ZONE1,14-JAN-07:15,0.00,-1.6,0.00,-0.5,0.00,0.00,0.00,0.00,99.69,0.00,0.00,0.00,26259.31,0.00,-1168.0,0.00,-78.6,0.00
,4FXFFCXCXDYLGHTNG:OFFICE,14-JAN-07:15,0.00,-2.5,0.00,-0.4,0.00,0.00,0.00,0.00,235.88,0.00,0.00,0.00,37145.99,0.00,-2102.0,0.00,-215.4,0.00
,4FXOFFICEXAC1:OFFICE,14-JAN-07:15,0.00,-2.5,0.00,-0.4,0.00,0.00,0.00,0.00,235.88,0.00,0.00,0.00,36658.42,0.00,-2051.1,0.00,-208.7,0.00
,5FXOFFICEXAC:OFFICE,14-JAN-07:15,0.00,-2.4,0.00,-0.4,0.00,0.00,0.00,0.00,223.11,0.00,0.00,0.00,34942.19,0.00,-1752.8,0.00,-185.7,0.00
,5FXFFCXC1XDYLGHTNG:OFFICE,14-JAN-07:15,0.00,-2.4,0.00,-0.4,0.00,0.00,0.00,0.00,223.11,0.00,0.00,0.00,34802.74,0.00,-1745.0,0.00,-190.9,0.00
,5FXOFFICEXLAB:OFFICE,28-JAN-07:15,0.00,-1.7,0.00,-0.3,0.00,0.00,0.00,0.00,136.14,0.00,0.00,0.00,25907.65,0.00,-2178.3,0.00,-357.7,0.00
,5FXOFFICEXLAB:LAB,28-JAN-07:15,0.00,-0.7,0.00,-0.1,0.00,0.00,0.00,0.00,109.83,0.00,0.00,0.00,10257.58,0.00,-548.7,0.00,-164.4,0.00
,5FXOFFICEXLABQ1:OFFICE,28-JAN-07:15,0.00,-1.7,0.00,-0.2,0.00,0.00,0.00,0.00,136.14,0.00,0.00,0.00,25598.12,0.00,-1907.7,0.00,-314.3,0.00
,5FXOFFICEXLABQ1:LAB,28-JAN-07:15,0.00,-0.7,0.00,-0.1,0.00,0.00,0.00,0.00,109.81,0.00,0.00,0.00,10165.68,0.00,-473.8,0.00,-146.7,0.00
,5FXLABXRESTROOM:LAB,07-JAN-14:09,0.00,-1.0,0.00,-0.0,0.00,0.00,3276.32,1828.14,4478.95,1611.94,0.00,516.75,555.93,0.00,0.00,0.00,0.00,0.00
,5FXLAB:ZONE1,28-JAN-07:15,0.00,-2.1,0.00,-0.2,0.00,0.00,0.00,0.00,238.16,0.00,0.00,0.00,28576.09,0.00,-1520.4,0.00,-318.3,0.00
,5FXMEETINGROOM:ZONE1,14-JAN-07:15,0.00,-1.9,0.00,-0.5,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,30586.46,0.00,-1187.1,0.00,-83.3,0.00
,5FXMEETINGROOM1:ZONE1,14-JAN-07:15,0.00,-1.9,0.00,-0.5,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,30754.88,0.00,-1188.0,0.00,-83.1,0.00
,5FXLAB1:ZONE1,28-JAN-07:15,0.00,-1.2,0.00,-0.1,0.00,0.00,0.00,0.00,148.41,0.00,0.00,0.00,17683.63,0.00,-1199.9,0.00,-222.0,0.00
,5FXLABXRESTROOM1:LAB,07-JAN-13:30,0.00,-1.0,0.00,-0.0,0.00,0.00,3228.05,1828.14,4478.95,2073.62,0.00,510.37,138.36,0.00,0.00,0.00,0.00,0.00
,3FXFFCXCXDYLGHTNG:OFFICE,08-JAN-17:28,0.00,-2.7,0.00,-0.1,0.00,0.00,9062.23,3189.46,10764.29,18812.86,0.00,1030.09,0.00,0.00,0.00,0.00,0.00,-9174.5
,3FXOFFICEXAC1:OFFICE,14-JAN-07:15,0.00,-2.2,0.00,-0.4,0.00,0.00,0.00,0.00,216.73,0.00,0.00,0.00,32880.81,0.00,-1955.3,0.00,-183.9,0.00
,BASEMENT2:B1XSERVERROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BASEMENT2:B1XCORRIDOR,11-JAN-07:15,0.00,-1.8,0.00,-0.1,0.00,0.00,0.00,2355.30,0.00,0.00,0.00,840.82,20716.03,0.00,0.00,0.00,0.00,0.00
,BASEMENT2:B1XEQUIPMENTROOM,11-JAN-07:15,0.00,-0.3,0.00,-0.0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,199.74,4158.46,0.00,0.00,0.00,0.00,0.00
,1FXLECTUREXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,1FXSERVICEROOM:ZONE1,11-JAN-07:15,0.00,-0.3,0.00,-0.0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,96.03,3695.38,0.00,0.00,0.00,0.00,0.00
,2FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,2FXOFFICEXLAB:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,2FXLABXRESTROOM1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,2FXOFFICEXLABQ1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXOFFICEXLAB1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXOFFICEXLAB:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXLABXRESTROOM1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXOFFICEXLAB:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXOFFICEXLAB1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXLABXRESTROOMQ1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXOFFICEXLAB:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXOFFICEXLABQ1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXLABXRESTROOM1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BLOCK3:ZONE1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,28-JAN-07:15,0.00,-103.2,0.00,-13.7,0.00,0.00,29167.84,20835.26,38875.64,0.00,0.00,0.00,1424177.85,0.00,-91101.7,0.00,-19270.4,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [Btu/h],HVAC Zone Eq & Other Sensible Air Cooling [ton],HVAC Terminal Unit Sensible Air Heating [Btu/h],HVAC Terminal Unit Sensible Air Cooling [ton],HVAC Input Heated Surface Heating [Btu/h],HVAC Input Cooled Surface Cooling [ton],People Sensible Heat Addition [Btu/h],Lights Sensible Heat Addition [Btu/h],Equipment Sensible Heat Addition [Btu/h],Window Heat Addition [Btu/h],Interzone Air Transfer Heat Addition [Btu/h],Infiltration Heat Addition [Btu/h],Opaque Surface Conduction and Other Heat Addition [Btu/h],Equipment Sensible Heat Removal [Btu/h],Window Heat Removal [Btu/h],Interzone Air Transfer Heat Removal [Btu/h],Infiltration Heat Removal [Btu/h],Opaque Surface Conduction and Other Heat Removal [Btu/h]
,BASEMENT2:B1XCORE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BASEMENT2:B1XGYM,21-JAN-21:30,984.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,389.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-726.3,-647.7
,BASEMENT2:B1XSHOP,23-JAN-22:30,2904.81,0.00,0.00,0.00,0.00,0.00,0.00,0.00,646.35,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-2432.4,-1118.8
,BASEMENT2:B1XCANTEEN,21-JAN-21:30,4363.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,961.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-3929.6,-1395.4
,1FXEXHIBITION:ZONE1,22-JAN-07:20,707.54,0.00,25.84,0.00,0.00,0.00,0.00,0.00,271.95,32.55,0.00,416.52,0.00,0.00,0.00,0.00,0.00,-1454.4
,1FXRECEPTION:ZONE1,26-JAN-20:30,222.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,100.80,0.00,0.00,0.00,943.14,0.00,-725.8,0.00,-541.0,0.00
,1FXACCEEORYROOM:ZONE1,23-JAN-07:20,127.19,0.00,6.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,47.23,0.00,0.00,0.00,0.00,0.00,-180.9
,1FXHALL:ZONE1,26-JAN-19:15,1042.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,456.25,0.00,0.00,0.00,2805.89,0.00,-1699.5,0.00,-2604.8,0.00
,1FXLECTUREHALL:ZONE2,07-JAN-07:23,308.60,0.00,148.47,0.00,0.00,0.00,0.00,0.00,67.99,0.00,0.00,276.74,0.00,0.00,0.00,0.00,0.00,-801.8
,1FXLECTUREXRESTROOM:LECTURE,04-JAN-07:20,99.99,0.00,73.84,0.00,0.00,0.00,0.00,0.00,30.47,0.00,0.00,116.02,0.00,0.00,0.00,0.00,0.00,-320.3
,1FXACCESSORYROOM:ZONE1,25-JAN-07:20,133.84,0.00,0.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,79.47,0.00,0.00,0.00,0.00,0.00,-213.4
,1FXOFFICE:ZONE1,31-JAN-07:17,2124.77,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,238.96,0.00,0.00,0.00,390.57,0.00,-2713.6,0.00,-40.7,0.00
,2FXLAB:ZONE1,02-JAN-07:18,500.09,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,118.67,0.00,0.00,63.89,0.00,0.00,-178.0,0.00,0.00,-504.7
,2FXLABXRESTROOM:LAB,25-JAN-07:19,311.94,0.00,8.38,0.00,0.00,0.00,0.00,0.00,121.81,0.00,0.00,69.85,0.00,0.00,-123.4,0.00,0.00,-388.6
,2FXOFFICEXLAB:OFFICE,29-JAN-07:17,1394.66,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,108.85,0.00,0.00,0.00,0.00,0.00,-1247.3,0.00,-65.2,-191.0
,2FXOFFICEXLAB:LAB,25-JAN-07:18,347.58,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,81.40,0.00,0.00,232.55,0.00,0.00,-133.7,0.00,0.00,-527.9
,2FXMEETINGROOM:ZONE1,29-JAN-07:17,1410.47,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,0.00,0.00,-1467.0,0.00,-0.8,-61.4
,2FXOFFICEXAC:OFFICE,26-JAN-19:15,1064.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,223.11,0.00,0.00,0.00,3535.77,0.00,-2948.0,0.00,-1875.6,0.00
,2FXLABXRESTROOM1:LAB,23-JAN-07:19,353.07,0.00,10.57,0.00,0.00,0.00,0.00,0.00,170.66,0.00,0.00,54.85,0.00,0.00,-227.7,0.00,0.00,-361.5
,2FXLAB1:ZONE1,23-JAN-07:18,686.67,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,166.26,0.00,0.00,53.47,0.00,0.00,-550.2,0.00,0.00,-356.3
,2FXOFFICEXLABQ1:OFFICE,26-JAN-19:15,949.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,152.51,0.00,0.00,0.00,2692.73,0.00,-1911.3,0.00,-1883.7,0.00
,2FXOFFICEXLABQ1:LAB,22-JAN-07:21,247.71,0.00,29.00,0.00,0.00,0.00,0.00,0.00,126.86,0.00,0.00,151.38,0.00,0.00,-18.6,0.00,0.00,-536.3
,2FXMEETINGROOM1:ZONE1,29-JAN-07:17,1263.05,0.02,0.00,-0.0,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,84.51,0.00,-1461.3,0.00,-5.0,0.00
,3FXLAB:ZONE1,01-JAN-07:18,486.54,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,118.67,0.00,0.00,17.71,0.00,0.00,-399.8,0.00,0.00,-223.1
,3FXLABXRESTROOM:LAB,24-JAN-07:18,273.59,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,121.81,0.00,0.00,0.00,0.00,0.00,-361.5,0.00,-27.9,-6.1
,3FXMEETINGROOM:ZONE1,29-JAN-07:17,1449.34,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,0.00,0.00,-1546.1,0.00,-8.2,-13.8
,2FXFFCXC1XDYLGHT:OFFICE,26-JAN-19:15,1301.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,223.11,0.00,0.00,0.00,4032.11,0.00,-3382.2,0.00,-2174.1,0.00
,3FXOFFICEXLAB1:OFFICE,23-JAN-07:18,542.14,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,93.54,0.00,0.00,47.77,0.00,0.00,-522.8,0.00,0.00,-160.7
,3FXOFFICEXLAB1:LAB,24-JAN-07:18,201.67,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,81.40,0.00,0.00,0.00,0.00,0.00,-233.6,0.00,-19.4,-30.1
,3FXOFFICEXLAB:OFFICE,26-JAN-19:15,824.74,0.00,0.00,0.00,0.00,0.00,0.00,0.00,177.94,0.00,0.00,0.00,3696.36,0.00,-2319.9,0.00,-2379.2,0.00
,3FXOFFICEXLAB:LAB,22-JAN-07:21,367.52,0.00,39.01,0.00,0.00,0.00,0.00,0.00,183.69,0.00,0.00,217.00,0.00,0.00,-62.6,0.00,0.00,-744.6
,3FXLABXRESTROOM1:LAB,24-JAN-07:18,493.68,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,231.73,0.00,0.00,0.00,0.00,0.00,-568.4,0.00,-58.2,-98.9
,3FXLAB1:ZONE1,23-JAN-07:18,1005.54,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,225.75,0.00,0.00,64.45,0.00,0.00,-744.5,0.00,0.00,-551.2
,3FXMEETINGROOM1:ZONE1,01-JAN-07:17,1305.58,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,118.73,0.00,0.00,28.65,0.00,0.00,-848.7,0.00,0.00,-604.3
,4FXLAB:ZONE1,01-JAN-07:18,552.24,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,148.41,0.00,0.00,13.96,0.00,0.00,-489.9,0.00,0.00,-224.7
,4FXLABXRESTROOM:LAB,24-JAN-07:18,335.15,0.00,0.68,0.00,0.00,0.00,0.00,0.00,152.35,0.00,0.00,0.00,0.00,0.00,-351.7,0.00,-38.4,-98.1
,4FXMEETINGROOM:ZONE1,01-JAN-07:17,1152.38,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,99.69,0.00,0.00,22.67,0.00,0.00,-763.3,0.00,0.00,-511.4
,4FXOFFICEXLAB:OFFICE,26-JAN-19:15,1710.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,205.09,0.00,0.00,0.00,3885.97,0.00,-2737.2,0.00,-3064.3,0.00
,4FXOFFICEXLAB:LAB,01-JAN-07:18,453.24,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,155.27,0.00,0.00,18.76,0.00,0.00,-239.6,0.00,0.00,-387.6
,4FXOFFICEXLAB1:OFFICE,23-JAN-07:18,1007.03,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,202.62,0.00,0.00,91.35,0.00,0.00,-941.8,0.00,0.00,-359.2
,4FXOFFICEXLAB1:LAB,24-JAN-07:18,383.45,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,160.96,0.00,0.00,0.00,0.00,0.00,-421.9,0.00,-42.2,-80.3
,4FXLABXRESTROOMQ1:LAB,22-JAN-07:21,323.28,0.00,13.61,0.00,0.00,0.00,0.00,0.00,170.66,0.00,0.00,197.75,0.00,0.00,-29.2,0.00,0.00,-676.1
,4FXLAB1:ZONE1,31-JAN-07:18,870.60,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,217.30,0.00,0.00,0.00,67.61,0.00,-1116.3,0.00,-39.2,0.00
,4FXMEETINGROOM1:ZONE1,31-JAN-07:17,1106.52,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,99.69,0.00,0.00,0.00,123.88,0.00,-1313.1,0.00,-17.0,0.00
,4FXFFCXCXDYLGHTNG:OFFICE,23-JAN-07:18,1045.90,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,235.88,0.00,0.00,110.15,0.00,0.00,-1183.0,0.00,0.00,-209.0
,4FXOFFICEXAC1:OFFICE,23-JAN-07:18,1025.20,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,235.88,0.00,0.00,109.29,0.00,0.00,-1171.0,0.00,0.00,-199.4
,5FXOFFICEXAC:OFFICE,23-JAN-07:18,1086.55,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,223.11,0.00,0.00,113.67,0.00,0.00,-1003.4,0.00,0.00,-419.9
,5FXFFCXC1XDYLGHTNG:OFFICE,23-JAN-07:18,1059.98,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,223.11,0.00,0.00,110.34,0.00,0.00,-985.0,0.00,0.00,-408.5
,5FXOFFICEXLAB:OFFICE,23-JAN-07:18,702.49,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,136.14,0.00,0.00,63.04,0.00,0.00,-723.0,0.00,0.00,-178.7
,5FXOFFICEXLAB:LAB,24-JAN-07:18,261.99,0.00,7.95,0.00,0.00,0.00,0.00,0.00,109.83,0.00,0.00,0.00,0.00,0.00,-313.8,0.00,-28.1,-37.9
,5FXOFFICEXLABQ1:OFFICE,23-JAN-07:18,815.81,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,136.14,0.00,0.00,74.93,0.00,0.00,-631.7,0.00,0.00,-395.2
,5FXOFFICEXLABQ1:LAB,30-JAN-07:18,257.59,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,109.81,0.00,0.00,0.00,1.16,0.00,-330.7,0.00,-37.8,0.00
,5FXLABXRESTROOM:LAB,02-JAN-07:19,339.38,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,152.35,0.00,0.00,82.10,0.00,0.00,-96.9,0.00,0.00,-476.9
,5FXLAB:ZONE1,23-JAN-07:18,1063.11,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,238.16,0.00,0.00,71.70,0.00,0.00,-653.7,0.00,0.00,-719.2
,5FXMEETINGROOM:ZONE1,29-JAN-07:17,1376.81,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,0.00,0.00,-1433.9,0.00,-8.4,-53.2
,5FXMEETINGROOM1:ZONE1,29-JAN-07:17,1397.84,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,118.73,0.00,0.00,0.00,0.00,0.00,-1449.9,0.00,-8.6,-58.1
,5FXLAB1:ZONE1,30-JAN-07:18,529.22,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,148.41,0.00,0.00,0.00,262.62,0.00,-896.9,0.00,-43.4,0.00
,5FXLABXRESTROOM1:LAB,24-JAN-07:18,343.48,0.00,4.73,0.00,0.00,0.00,0.00,0.00,152.35,0.00,0.00,0.00,0.00,0.00,-386.0,0.00,-41.7,-72.9
,3FXFFCXCXDYLGHTNG:OFFICE,23-JAN-07:18,1108.90,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,216.73,0.00,0.00,112.84,0.00,0.00,-1147.2,0.00,0.00,-291.3
,3FXOFFICEXAC1:OFFICE,01-JAN-07:18,891.24,0.01,0.00,-0.0,0.00,0.00,0.00,0.00,216.73,0.00,0.00,45.97,214.02,0.00,-1368.0,0.00,0.00,0.00
,BASEMENT2:B1XSERVERROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BASEMENT2:B1XCORRIDOR,04-JAN-07:37,430.55,0.01,0.00,-0.0,0.00,0.00,0.00,2355.30,0.00,0.00,0.00,762.52,0.00,0.00,0.00,0.00,0.00,-3548.4
,BASEMENT2:B1XEQUIPMENTROOM,15-JAN-07:37,86.06,0.00,0.00,-0.0,0.00,0.00,0.00,0.00,0.00,0.00,0.00,259.76,0.00,0.00,0.00,0.00,0.00,-345.8
,1FXLECTUREXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,1FXSERVICEROOM:ZONE1,16-JAN-07:37,73.82,0.00,1.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,111.85,0.00,0.00,0.00,0.00,0.00,-187.6
,2FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,2FXOFFICEXLAB:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,2FXLABXRESTROOM1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,2FXOFFICEXLABQ1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXOFFICEXLAB1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXOFFICEXLAB:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,3FXLABXRESTROOM1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXOFFICEXLAB:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXOFFICEXLAB1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,4FXLABXRESTROOMQ1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXOFFICEXLAB:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXOFFICEXLABQ1:AC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXLABXRESTROOM:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,5FXLABXRESTROOM1:RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BLOCK3:ZONE1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,26-JAN-19:15,34430.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11300.98,0.00,0.00,6160.57,106242.08,0.00,-97548.7,0.00,-60585.5,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
