Program Version:,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.10 13:11
,AIR LOOP 2,5811.7382,0.0000,437.2940,1.0000,Calculated from schedules,4997.2083,5811.7382,1.0000,1.0000,Not calculated,4997.2083,0.8598,,
,AIR LOOP,6662.3262,0.0000,333.1164,1.0000,Calculated from schedules,6662.3262,6662.3262,1.0000,1.0000,Not calculated,6662.3262,1.0000,,
,AIR LOOP 3,7005.4948,0.0000,350.2748,1.0000,Calculated from schedules,7005.4948,7005.4948,1.0000,1.0000,Not calculated,7005.4948,1.0000,,
,AIR LOOP 4,7397.2542,0.0000,369.8628,1.0000,Calculated from schedules,7397.2542,7397.2542,1.0000,1.0000,Not calculated,7397.2542,1.0000,,
,AIR LOOP 5,5010.3655,0.0000,245.5979,1.0000,Calculated from schedules,4911.9568,5010.3655,1.0000,1.0000,Not calculated,4911.9568,0.9804,,
,AIR LOOP 6,6954.5835,0.0000,347.7292,1.0000,Calculated from schedules,6954.5835,6954.5835,1.0000,1.0000,Not calculated,6954.5835,1.0000,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [ft3/min],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min],System Primary Airflow - Vps [ft3/min],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [ft3/min],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,AIR LOOP 2,1743.5215,0.0000,437.2940,1.0000,Calculated from schedules,4997.2083,1743.5215,1.0000,1.0000,Not calculated,4997.2083,2.8662,,
,AIR LOOP,1998.6979,0.0000,333.1164,1.0000,Calculated from schedules,6662.3262,1998.6979,1.0000,1.0000,Not calculated,6662.3262,3.3333,,
,AIR LOOP 3,2101.6484,0.0000,350.2748,1.0000,Calculated from schedules,7005.4948,2101.6484,1.0000,1.0000,Not calculated,7005.4948,3.3333,,
,AIR LOOP 4,2219.1763,0.0000,369.8628,1.0000,Calculated from schedules,7397.2542,2219.1763,1.0000,1.0000,Not calculated,7397.2542,3.3333,,
,AIR LOOP 5,1503.1096,0.0000,245.5979,1.0000,Calculated from schedules,4911.9568,1503.1096,1.0000,1.0000,Not calculated,4911.9568,3.2679,,
,AIR LOOP 6,2086.3750,0.0000,347.7292,1.0000,Calculated from schedules,6954.5835,2086.3750,1.0000,1.0000,Not calculated,6954.5835,3.3333,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [ft3/min-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [ft3/min-ft2],Zone Floor Area - Az [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,BASEMENT2:B1XGYM,AIR LOOP 2,10.593219,25.0920,0.000000,1638.56,265.8052,1.0000,265.8052,1.000,265.8052
,BASEMENT2:B1XSHOP,AIR LOOP 2,21.186438,34.4425,0.000000,1853.86,729.7143,1.0000,729.7143,1.000,729.7143
,BASEMENT2:B1XCANTEEN,AIR LOOP 2,10.593219,377.7595,0.000000,6069.50,4001.6888,1.0000,4001.6888,1.000,4001.6888
,1FXEXHIBITION:ZONE1,AIR LOOP 5,19.999997,65.7557,0.000000,2145.02,1315.1139,1.0000,1315.1139,1.000,1315.1139
,1FXRECEPTION:ZONE1,AIR LOOP 5,19.999997,11.9085,0.000000,1271.77,238.1692,1.0000,238.1692,1.000,238.1692
,1FXACCEEORYROOM:ZONE1,AIR LOOP 5,19.999997,2.1748,0.000000,936.48,43.4968,1.0000,43.4968,1.000,43.4968
,1FXHALL:ZONE1,AIR LOOP 5,19.999997,53.8991,0.000000,5756.17,1077.9827,1.0000,1077.9827,1.000,1077.9827
,1FXLECTUREHALL:ZONE2,AIR LOOP 5,19.999997,43.5004,0.000000,2145.02,870.0070,1.0000,870.0070,1.000,870.0070
,1FXLECTUREXRESTROOM:LECTURE,AIR LOOP 5,19.999997,19.4950,0.000000,961.31,389.8996,1.0000,389.8996,1.000,389.8996
,1FXACCESSORYROOM:ZONE1,AIR LOOP 5,19.999997,2.1748,0.000000,936.48,43.4968,1.0000,43.4968,1.000,43.4968
,1FXOFFICE:ZONE1,AIR LOOP 5,19.999997,46.6895,0.000000,2513.06,933.7907,1.0000,933.7907,1.000,933.7907
,2FXLAB:ZONE1,AIR LOOP,19.999997,11.8250,0.000000,748.80,236.4996,1.0000,236.4996,1.000,236.4996
,2FXLABXRESTROOM:LAB,AIR LOOP,19.999997,12.1384,0.000000,768.65,242.7685,1.0000,242.7685,1.000,242.7685
,2FXOFFICEXLAB:OFFICE,AIR LOOP,19.999997,21.2686,0.000000,1144.78,425.3711,1.0000,425.3711,1.000,425.3711
,2FXOFFICEXLAB:LAB,AIR LOOP,19.999997,8.1112,0.000000,513.63,162.2249,1.0000,162.2249,1.000,162.2249
,2FXMEETINGROOM:ZONE1,AIR LOOP,19.999997,58.2858,0.000000,936.48,1165.7154,1.0000,1165.7154,1.000,1165.7154
,2FXOFFICEXAC:OFFICE,AIR LOOP,19.999997,43.5941,0.000000,2346.45,871.8827,1.0000,871.8827,1.000,871.8827
,2FXLABXRESTROOM1:LAB,AIR LOOP,19.999997,17.0064,0.000000,1076.90,340.1288,1.0000,340.1288,1.000,340.1288
,2FXLAB1:ZONE1,AIR LOOP,19.999997,16.5673,0.000000,1049.10,331.3459,1.0000,331.3459,1.000,331.3459
,2FXOFFICEXLABQ1:OFFICE,AIR LOOP,19.999997,29.7982,0.000000,1603.88,595.9631,1.0000,595.9631,1.000,595.9631
,2FXOFFICEXLABQ1:LAB,AIR LOOP,19.999997,12.6414,0.000000,800.50,252.8280,1.0000,252.8280,1.000,252.8280
,2FXMEETINGROOM1:ZONE1,AIR LOOP,19.999997,58.2858,0.000000,936.48,1165.7154,1.0000,1165.7154,1.000,1165.7154
,3FXLAB:ZONE1,AIR LOOP 3,19.999997,11.8250,0.000000,748.80,236.4996,1.0000,236.4996,1.000,236.4996
,3FXLABXRESTROOM:LAB,AIR LOOP 3,19.999997,12.1384,0.000000,768.65,242.7685,1.0000,242.7685,1.000,242.7685
,3FXMEETINGROOM:ZONE1,AIR LOOP 3,19.999997,58.2858,0.000000,936.48,1165.7154,1.0000,1165.7154,1.000,1165.7154
,2FXFFCXC1XDYLGHT:OFFICE,AIR LOOP,19.999997,43.5941,0.000000,2346.45,871.8827,1.0000,871.8827,1.000,871.8827
,3FXOFFICEXLAB1:OFFICE,AIR LOOP 3,19.999997,18.2764,0.000000,983.72,365.5272,1.0000,365.5272,1.000,365.5272
,3FXOFFICEXLAB1:LAB,AIR LOOP 3,19.999997,8.1112,0.000000,513.63,162.2249,1.0000,162.2249,1.000,162.2249
,3FXOFFICEXLAB:OFFICE,AIR LOOP 3,19.999997,34.7680,0.000000,1871.38,695.3591,1.0000,695.3591,1.000,695.3591
,3FXOFFICEXLAB:LAB,AIR LOOP 3,19.999997,18.3041,0.000000,1159.08,366.0820,1.0000,366.0820,1.000,366.0820
,3FXLABXRESTROOM1:LAB,AIR LOOP 3,19.999997,23.0915,0.000000,1462.23,461.8294,1.0000,461.8294,1.000,461.8294
,3FXLAB1:ZONE1,AIR LOOP 3,19.999997,22.4952,0.000000,1424.47,449.9039,1.0000,449.9039,1.000,449.9039
,3FXMEETINGROOM1:ZONE1,AIR LOOP 3,19.999997,58.2858,0.000000,936.48,1165.7154,1.0000,1165.7154,1.000,1165.7154
,4FXLAB:ZONE1,AIR LOOP 4,19.999997,14.7889,0.000000,936.48,295.7785,1.0000,295.7785,1.000,295.7785
,4FXLABXRESTROOM:LAB,AIR LOOP 4,19.999997,15.1809,0.000000,961.31,303.6186,1.0000,303.6186,1.000,303.6186
,4FXMEETINGROOM:ZONE1,AIR LOOP 4,19.999997,48.9406,0.000000,786.33,978.8123,1.0000,978.8123,1.000,978.8123
,4FXOFFICEXLAB:OFFICE,AIR LOOP 4,19.999997,40.0714,0.000000,2156.83,801.4271,1.0000,801.4271,1.000,801.4271
,4FXOFFICEXLAB:LAB,AIR LOOP 4,19.999997,15.4728,0.000000,979.79,309.4550,1.0000,309.4550,1.000,309.4550
,4FXOFFICEXLAB1:OFFICE,AIR LOOP 4,19.999997,39.5902,0.000000,2130.93,791.8031,1.0000,791.8031,1.000,791.8031
,4FXOFFICEXLAB1:LAB,AIR LOOP 4,19.999997,16.0390,0.000000,1015.64,320.7804,1.0000,320.7804,1.000,320.7804
,4FXLABXRESTROOMQ1:LAB,AIR LOOP 4,19.999997,17.0064,0.000000,1076.90,340.1288,1.0000,340.1288,1.000,340.1288
,4FXLAB1:ZONE1,AIR LOOP 4,19.999997,21.6540,0.000000,1371.21,433.0807,1.0000,433.0807,1.000,433.0807
,4FXMEETINGROOM1:ZONE1,AIR LOOP 4,19.999997,48.9406,0.000000,786.33,978.8123,1.0000,978.8123,1.000,978.8123
,4FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 4,19.999997,46.0889,0.000000,2480.73,921.7787,1.0000,921.7787,1.000,921.7787
,4FXOFFICEXAC1:OFFICE,AIR LOOP 4,19.999997,46.0889,0.000000,2480.73,921.7787,1.0000,921.7787,1.000,921.7787
,5FXOFFICEXAC:OFFICE,AIR LOOP 6,19.999997,43.5941,0.000000,2346.45,871.8827,1.0000,871.8827,1.000,871.8827
,5FXFFCXC1XDYLGHTNG:OFFICE,AIR LOOP 6,19.999997,43.5941,0.000000,2346.45,871.8827,1.0000,871.8827,1.000,871.8827
,5FXOFFICEXLAB:OFFICE,AIR LOOP 6,19.999997,26.5996,0.000000,1431.72,531.9911,1.0000,531.9911,1.000,531.9911
,5FXOFFICEXLAB:LAB,AIR LOOP 6,19.999997,10.9448,0.000000,693.06,218.8950,1.0000,218.8950,1.000,218.8950
,5FXOFFICEXLABQ1:OFFICE,AIR LOOP 6,19.999997,26.5996,0.000000,1431.72,531.9911,1.0000,531.9911,1.000,531.9911
,5FXOFFICEXLABQ1:LAB,AIR LOOP 6,19.999997,10.9426,0.000000,692.92,218.8519,1.0000,218.8519,1.000,218.8519
,5FXLABXRESTROOM:LAB,AIR LOOP 6,19.999997,15.1809,0.000000,961.31,303.6186,1.0000,303.6186,1.000,303.6186
,5FXLAB:ZONE1,AIR LOOP 6,19.999997,23.7321,0.000000,1502.80,474.6423,1.0000,474.6423,1.000,474.6423
,5FXMEETINGROOM:ZONE1,AIR LOOP 6,19.999997,58.2858,0.000000,936.48,1165.7154,1.0000,1165.7154,1.000,1165.7154
,5FXMEETINGROOM1:ZONE1,AIR LOOP 6,19.999997,58.2858,0.000000,936.48,1165.7154,1.0000,1165.7154,1.000,1165.7154
,5FXLAB1:ZONE1,AIR LOOP 6,19.999997,14.7889,0.000000,936.48,295.7785,1.0000,295.7785,1.000,295.7785
,5FXLABXRESTROOM1:LAB,AIR LOOP 6,19.999997,15.1809,0.000000,961.31,303.6186,1.0000,303.6186,1.000,303.6186
,3FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 3,19.999997,42.3467,0.000000,2279.31,846.9347,1.0000,846.9347,1.000,846.9347
,3FXOFFICEXAC1:OFFICE,AIR LOOP 3,19.999997,42.3467,0.000000,2279.31,846.9347,1.0000,846.9347,1.000,846.9347
,BASEMENT2:B1XCORRIDOR,AIR LOOP 2,0.000000,0.0000,0.000000,6192.52,0.0000,1.0000,0.0000,1.000,0.0000
,BASEMENT2:B1XEQUIPMENTROOM,AIR LOOP 2,10.593219,0.0000,0.000000,1300.22,0.0000,1.0000,0.0000,1.000,0.0000
,1FXSERVICEROOM:ZONE1,AIR LOOP 5,19.999997,0.0000,0.000000,762.00,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [ft3/min-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [ft3/min-ft2],Sum of Zone Floor Area - Az-sum [ft2],Breathing Zone Outdoor Airflow - Vbz [ft3/min],Cooling Zone Outdoor Airflow - Voz-clg [ft3/min],Heating Zone Outdoor Airflow - Voz-htg [ft3/min]
,AIR LOOP 2,11.427571,437.29,0.000000,17054.6672,4997.2083,4997.2083,4997.2083
,AIR LOOP,19.999997,333.12,0.000000,14272.0841,6662.3262,6662.3262,6662.3262
,AIR LOOP 3,19.999997,350.27,0.000000,15363.5252,7005.4948,7005.4948,7005.4948
,AIR LOOP 4,19.999997,369.86,0.000000,17163.2200,7397.2542,7397.2542,7397.2542
,AIR LOOP 5,19.999997,245.60,0.000000,17427.3146,4911.9568,4911.9568,4911.9568
,AIR LOOP 6,19.999997,347.73,0.000000,15177.1643,6954.5835,6954.5835,6954.5835


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT2:B1XGYM,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,265.8052,265.8052,79.7416,No,265.8052,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XSHOP,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,729.7143,729.7143,218.9143,No,729.7143,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XCANTEEN,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,4001.6888,4001.6888,1200.5066,No,4001.6888,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXEXHIBITION:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1315.1139,1315.1139,394.5342,No,1315.1139,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXRECEPTION:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,238.1692,238.1692,71.4508,No,238.1692,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXACCEEORYROOM:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,43.4968,43.4968,13.0491,No,43.4968,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXHALL:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1077.9827,1077.9827,323.3948,No,1077.9827,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXLECTUREHALL:ZONE2,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,870.0070,870.0070,261.0021,No,870.0070,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXLECTUREXRESTROOM:LECTURE,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,389.8996,389.8996,116.9699,No,389.8996,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXACCESSORYROOM:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,43.4968,43.4968,13.0491,No,43.4968,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXOFFICE:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,933.7907,933.7907,280.1372,No,933.7907,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLAB:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,236.4996,236.4996,70.9499,No,236.4996,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLABXRESTROOM:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,242.7685,242.7685,72.8305,No,242.7685,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLAB:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,425.3711,425.3711,127.6113,No,425.3711,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLAB:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,162.2249,162.2249,48.6675,No,162.2249,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXMEETINGROOM:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1165.7154,1165.7154,349.7146,No,1165.7154,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXAC:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,871.8827,871.8827,261.5648,No,871.8827,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLABXRESTROOM1:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,340.1288,340.1288,102.0386,No,340.1288,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLAB1:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,331.3459,331.3459,99.4038,No,331.3459,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLABQ1:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,595.9631,595.9631,178.7889,No,595.9631,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLABQ1:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,252.8280,252.8280,75.8484,No,252.8280,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXMEETINGROOM1:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1165.7154,1165.7154,349.7146,No,1165.7154,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLAB:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,236.4996,236.4996,70.9499,No,236.4996,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLABXRESTROOM:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,242.7685,242.7685,72.8305,No,242.7685,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXMEETINGROOM:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1165.7154,1165.7154,349.7146,No,1165.7154,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXFFCXC1XDYLGHT:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,871.8827,871.8827,261.5648,No,871.8827,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB1:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,365.5272,365.5272,109.6581,No,365.5272,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB1:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,162.2249,162.2249,48.6675,No,162.2249,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,695.3591,695.3591,208.6077,No,695.3591,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,366.0820,366.0820,109.8246,No,366.0820,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLABXRESTROOM1:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,461.8294,461.8294,138.5488,No,461.8294,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLAB1:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,449.9039,449.9039,134.9712,No,449.9039,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXMEETINGROOM1:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1165.7154,1165.7154,349.7146,No,1165.7154,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLAB:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,295.7785,295.7785,88.7336,No,295.7785,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLABXRESTROOM:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,303.6186,303.6186,91.0856,No,303.6186,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXMEETINGROOM:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,978.8123,978.8123,293.6437,No,978.8123,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,801.4271,801.4271,240.4281,No,801.4271,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,309.4550,309.4550,92.8365,No,309.4550,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB1:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,791.8031,791.8031,237.5409,No,791.8031,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB1:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,320.7804,320.7804,96.2341,No,320.7804,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLABXRESTROOMQ1:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,340.1288,340.1288,102.0386,No,340.1288,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLAB1:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,433.0807,433.0807,129.9242,No,433.0807,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXMEETINGROOM1:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,978.8123,978.8123,293.6437,No,978.8123,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,921.7787,921.7787,276.5336,No,921.7787,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXAC1:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,921.7787,921.7787,276.5336,No,921.7787,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXAC:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,871.8827,871.8827,261.5648,No,871.8827,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXFFCXC1XDYLGHTNG:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,871.8827,871.8827,261.5648,No,871.8827,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLAB:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,531.9911,531.9911,159.5973,No,531.9911,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLAB:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,218.8950,218.8950,65.6685,No,218.8950,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLABQ1:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,531.9911,531.9911,159.5973,No,531.9911,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLABQ1:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,218.8519,218.8519,65.6556,No,218.8519,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLABXRESTROOM:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,303.6186,303.6186,91.0856,No,303.6186,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLAB:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,474.6423,474.6423,142.3927,No,474.6423,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXMEETINGROOM:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1165.7154,1165.7154,349.7146,No,1165.7154,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXMEETINGROOM1:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1165.7154,1165.7154,349.7146,No,1165.7154,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLAB1:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,295.7785,295.7785,88.7336,No,295.7785,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLABXRESTROOM1:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,303.6186,303.6186,91.0856,No,303.6186,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,846.9347,846.9347,254.0804,No,846.9347,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXAC1:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,846.9347,846.9347,254.0804,No,846.9347,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XCORRIDOR,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,691.9926,691.9926,207.5978,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XEQUIPMENTROOM,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,122.5374,122.5374,36.7612,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXSERVICEROOM:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,98.4087,98.4087,29.5226,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Cooling - Voz-clg [ft3/min],Zone Ventilation Efficiency - Evz-min
,AIR LOOP 2,5811.7382,5811.7382,5811.7382,1743.5215,4997.2083,1.0000
,AIR LOOP,6662.3262,6662.3262,6662.3262,1998.6979,6662.3262,1.0000
,AIR LOOP 3,7005.4948,7005.4948,7005.4948,2101.6484,7005.4948,1.0000
,AIR LOOP 4,7397.2542,7397.2542,7397.2542,2219.1763,7397.2542,1.0000
,AIR LOOP 5,5010.3655,5010.3655,5010.3655,1503.1096,4911.9568,1.0000
,AIR LOOP 6,6954.5835,6954.5835,6954.5835,2086.3750,6954.5835,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [ft3/min],Zone Discharge Airflow - Vdz [ft3/min],Minimum Zone Primary Airflow - Vpz-min [ft3/min],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT2:B1XGYM,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,79.7416,79.7416,79.7416,No,265.8052,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XSHOP,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,218.9143,218.9143,218.9143,No,729.7143,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XCANTEEN,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,1200.5066,1200.5066,1200.5066,No,4001.6888,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXEXHIBITION:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,394.5342,394.5342,394.5342,No,1315.1139,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXRECEPTION:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,71.4508,71.4508,71.4508,No,238.1692,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXACCEEORYROOM:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,13.0491,13.0491,13.0491,No,43.4968,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXHALL:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,323.3948,323.3948,323.3948,No,1077.9827,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXLECTUREHALL:ZONE2,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,261.0021,261.0021,261.0021,No,870.0070,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXLECTUREXRESTROOM:LECTURE,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,116.9699,116.9699,116.9699,No,389.8996,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXACCESSORYROOM:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,13.0491,13.0491,13.0491,No,43.4968,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXOFFICE:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,280.1372,280.1372,280.1372,No,933.7907,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLAB:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,70.9499,70.9499,70.9499,No,236.4996,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLABXRESTROOM:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,72.8305,72.8305,72.8305,No,242.7685,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLAB:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,127.6113,127.6113,127.6113,No,425.3711,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLAB:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,48.6675,48.6675,48.6675,No,162.2249,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXMEETINGROOM:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,349.7146,349.7146,349.7146,No,1165.7154,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXAC:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,261.5648,261.5648,261.5648,No,871.8827,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLABXRESTROOM1:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,102.0386,102.0386,102.0386,No,340.1288,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXLAB1:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,99.4038,99.4038,99.4038,No,331.3459,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLABQ1:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,178.7889,178.7889,178.7889,No,595.9631,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXOFFICEXLABQ1:LAB,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,75.8484,75.8484,75.8484,No,252.8280,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXMEETINGROOM1:ZONE1,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,349.7146,349.7146,349.7146,No,1165.7154,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLAB:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,70.9499,70.9499,70.9499,No,236.4996,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLABXRESTROOM:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,72.8305,72.8305,72.8305,No,242.7685,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXMEETINGROOM:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,349.7146,349.7146,349.7146,No,1165.7154,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,2FXFFCXC1XDYLGHT:OFFICE,AIR LOOP,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,261.5648,261.5648,261.5648,No,871.8827,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB1:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,109.6581,109.6581,109.6581,No,365.5272,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB1:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,48.6675,48.6675,48.6675,No,162.2249,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,208.6077,208.6077,208.6077,No,695.3591,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXLAB:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,109.8246,109.8246,109.8246,No,366.0820,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLABXRESTROOM1:LAB,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,138.5488,138.5488,138.5488,No,461.8294,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXLAB1:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,134.9712,134.9712,134.9712,No,449.9039,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXMEETINGROOM1:ZONE1,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,349.7146,349.7146,349.7146,No,1165.7154,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLAB:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,88.7336,88.7336,88.7336,No,295.7785,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLABXRESTROOM:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,91.0856,91.0856,91.0856,No,303.6186,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXMEETINGROOM:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,293.6437,293.6437,293.6437,No,978.8123,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,240.4281,240.4281,240.4281,No,801.4271,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,92.8365,92.8365,92.8365,No,309.4550,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB1:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,237.5409,237.5409,237.5409,No,791.8031,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXLAB1:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,96.2341,96.2341,96.2341,No,320.7804,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLABXRESTROOMQ1:LAB,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,102.0386,102.0386,102.0386,No,340.1288,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXLAB1:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,129.9242,129.9242,129.9242,No,433.0807,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXMEETINGROOM1:ZONE1,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,293.6437,293.6437,293.6437,No,978.8123,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,276.5336,276.5336,276.5336,No,921.7787,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,4FXOFFICEXAC1:OFFICE,AIR LOOP 4,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,276.5336,276.5336,276.5336,No,921.7787,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXAC:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,261.5648,261.5648,261.5648,No,871.8827,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXFFCXC1XDYLGHTNG:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,261.5648,261.5648,261.5648,No,871.8827,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLAB:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,159.5973,159.5973,159.5973,No,531.9911,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLAB:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,65.6685,65.6685,65.6685,No,218.8950,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLABQ1:OFFICE,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,159.5973,159.5973,159.5973,No,531.9911,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXOFFICEXLABQ1:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,65.6556,65.6556,65.6556,No,218.8519,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLABXRESTROOM:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,91.0856,91.0856,91.0856,No,303.6186,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLAB:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,142.3927,142.3927,142.3927,No,474.6423,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXMEETINGROOM:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,349.7146,349.7146,349.7146,No,1165.7154,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXMEETINGROOM1:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,349.7146,349.7146,349.7146,No,1165.7154,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLAB1:ZONE1,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,88.7336,88.7336,88.7336,No,295.7785,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,5FXLABXRESTROOM1:LAB,AIR LOOP 6,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,91.0856,91.0856,91.0856,No,303.6186,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXFFCXCXDYLGHTNG:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,254.0804,254.0804,254.0804,No,846.9347,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,3FXOFFICEXAC1:OFFICE,AIR LOOP 3,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,254.0804,254.0804,254.0804,No,846.9347,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XCORRIDOR,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,207.5978,207.5978,207.5978,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BASEMENT2:B1XEQUIPMENTROOM,AIR LOOP 2,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,36.7612,36.7612,36.7612,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,1FXSERVICEROOM:ZONE1,AIR LOOP 5,AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT,29.5226,29.5226,29.5226,No,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [ft3/min],System Primary Airflow - Vps [ft3/min],Sum of Zone Discharge Airflow - Vdz-sum [ft3/min],Sum of Min Zone Primary Airflow - Vpz-min [ft3/min],Zone Outdoor Airflow Heating - Voz-htg [ft3/min],Zone Ventilation Efficiency - Evz-min
,AIR LOOP 2,1743.5215,1743.5215,1743.5215,1743.5215,4997.2083,1.0000
,AIR LOOP,1998.6979,1998.6979,1998.6979,1998.6979,6662.3262,1.0000
,AIR LOOP 3,2101.6484,2101.6484,2101.6484,2101.6484,7005.4948,1.0000
,AIR LOOP 4,2219.1763,2219.1763,2219.1763,2219.1763,7397.2542,1.0000
,AIR LOOP 5,1503.1096,1503.1096,1503.1096,1503.1096,4911.9568,1.0000
,AIR LOOP 6,2086.3750,2086.3750,2086.3750,2086.3750,6954.5835,1.0000


