Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.04.05 21:36
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.111, 1.111, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  27.55,  28.03,  28.32,  28.42,  28.26,  27.88,  27.40,  26.92,  26.59,  26.51,  26.68,  27.05
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00,  14.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   2.000,   2.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40,  0.40
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SINGAPORE - SGP IWEC Data WMO#=486980,1.37,103.98,8.00,16.00,101133,1.2020
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,10.00,20.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building,0.000,Suburbs,4.00000E-002,0.40000,FullExteriorWithReflectionsFromExteriorSurfaces,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, Yes,YES
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <ShadingProperty Reflectance>,Shading Surface Name,Shading Type,Diffuse Solar Reflectance, Diffuse Visible Reflectance,Surface Glazing Fraction,Surface Glazing Contruction
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 1 (1),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 1 (1),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 2 (2),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 2 (2),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 3 (3),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 3 (3),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 4 (4),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 4 (4),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 5 (5),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 5 (5),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 6 (6),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 1 - SURFACE 6 (6),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 1 (7),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 1 (7),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 2 (8),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 2 (8),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 3 (9),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 3 (9),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 4 (10),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 4 (10),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 5 (11),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 5 (11),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 6 (12),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 6 (12),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 7 (13),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 7 (13),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 8 (14),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 8 (14),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 9 (15),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 9 (15),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 10 (16),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 2 - SURFACE 10 (16),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 1 (17),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 1 (17),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 2 (18),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 2 (18),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 3 (19),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 3 (19),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 4 (20),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 4 (20),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 5 (21),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 5 (21),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 6 (22),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 6 (22),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 7 (23),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 7 (23),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 8 (24),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 8 (24),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 9 (25),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 9 (25),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 10 (26),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 3 - SURFACE 10 (26),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 1 (27),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 1 (27),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 2 (28),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 2 (28),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 3 (29),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 3 (29),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 4 (30),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 4 (30),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 5 (31),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 5 (31),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 6 (32),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 6 (32),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 7 (33),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 7 (33),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 8 (34),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 8 (34),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 9 (35),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 9 (35),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 10 (36),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 10 (36),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 11 (37),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 11 (37),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 12 (38),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 12 (38),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 13 (39),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 13 (39),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 14 (40),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 14 (40),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 15 (41),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 15 (41),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 16 (42),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 16 (42),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 17 (43),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 17 (43),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 18 (44),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 4 - SURFACE 18 (44),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 1 (45),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 1 (45),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 2 (46),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 2 (46),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 3 (47),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 3 (47),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 4 (48),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 4 (48),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 5 (49),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 5 (49),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 6 (50),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 6 (50),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 7 (51),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 7 (51),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 8 (52),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 8 (52),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 9 (53),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 9 (53),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 10 (54),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 10 (54),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 11 (55),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 11 (55),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 12 (56),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 12 (56),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 13 (57),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 13 (57),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 14 (58),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 5 - SURFACE 14 (58),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 1 (59),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 1 (59),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 2 (60),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 2 (60),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 3 (61),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 3 (61),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 4 (62),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 4 (62),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 5 (63),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 5 (63),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 6 (64),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 6 (64),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 7 (65),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 7 (65),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 8 (66),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 8 (66),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 9 (67),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 9 (67),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 10 (68),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 10 (68),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 11 (69),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 11 (69),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 12 (70),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 12 (70),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 13 (71),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 13 (71),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 14 (72),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 14 (72),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 15 (73),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 15 (73),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 16 (74),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 16 (74),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 17 (75),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 17 (75),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 18 (76),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 18 (76),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 19 (77),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 19 (77),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 20 (78),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 20 (78),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 21 (79),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 21 (79),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 22 (80),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 22 (80),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 23 (81),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 23 (81),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 24 (82),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 24 (82),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 25 (83),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 25 (83),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 26 (84),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 26 (84),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 27 (85),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 27 (85),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 28 (86),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 28 (86),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 29 (87),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 29 (87),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 30 (88),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 30 (88),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 31 (89),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 31 (89),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 32 (90),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 6 - SURFACE 32 (90),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 1 (91),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 1 (91),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 2 (92),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 2 (92),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 3 (93),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 3 (93),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 4 (94),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 4 (94),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 5 (95),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 5 (95),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 6 (96),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 6 (96),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 7 (97),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 7 (97),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 8 (98),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 8 (98),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 9 (99),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 9 (99),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 10 (100),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 10 (100),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 11 (101),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 11 (101),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 12 (102),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 12 (102),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 13 (103),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 13 (103),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 14 (104),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 14 (104),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 15 (105),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 15 (105),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 16 (106),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 16 (106),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 17 (107),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 17 (107),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 18 (108),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 18 (108),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 19 (109),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 19 (109),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 20 (110),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 20 (110),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 21 (111),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 21 (111),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 22 (112),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 22 (112),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 23 (113),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 23 (113),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 24 (114),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 24 (114),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 25 (115),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 25 (115),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 26 (116),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 26 (116),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 27 (117),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 27 (117),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 28 (118),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 28 (118),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 29 (119),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 29 (119),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 30 (120),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 30 (120),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 31 (121),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 31 (121),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 32 (122),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 32 (122),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 33 (123),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 33 (123),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 34 (124),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 34 (124),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 35 (125),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 35 (125),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 36 (126),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 36 (126),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 37 (127),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 7 - SURFACE 37 (127),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SURROUNDING BUILDING - COMPONENT BLOCK 8 - SURFACE 1 (128),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SURROUNDING BUILDING - COMPONENT BLOCK 8 - SURFACE 1 (128),Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 1 (129),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 1 (129),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 2 (130),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 2 (130),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 3 (131),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 3 (131),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 4 (132),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 4 (132),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 5 (133),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 5 (133),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 6 (134),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 25 - SURFACE 6 (134),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 1 (135),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 1 (135),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 2 (136),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 2 (136),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 3 (137),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 3 (137),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 4 (138),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 4 (138),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 5 (139),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 5 (139),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 6 (140),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 18 - SURFACE 6 (140),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 1 (141),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 1 (141),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 2 (142),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 2 (142),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 3 (143),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 3 (143),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 4 (144),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 4 (144),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 5 (145),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 5 (145),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 6 (146),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 30 - SURFACE 6 (146),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 1 (147),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 1 (147),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 2 (148),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 2 (148),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 3 (149),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 3 (149),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 4 (150),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 4 (150),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 5 (151),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 5 (151),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 6 (152),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 31 - SURFACE 6 (152),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 1 (153),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 1 (153),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 2 (154),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 2 (154),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 3 (155),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 3 (155),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 4 (156),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 4 (156),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 5 (157),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 5 (157),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 6 (158),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 39 - SURFACE 6 (158),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 1 (159),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 1 (159),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 2 (160),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 2 (160),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 3 (161),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 3 (161),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 4 (162),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 4 (162),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 5 (163),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 5 (163),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 6 (164),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 40 - SURFACE 6 (164),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 1 (165),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 1 (165),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 2 (166),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 2 (166),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 3 (167),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 3 (167),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 4 (168),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 4 (168),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 5 (169),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 5 (169),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 6 (170),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 62 - SURFACE 6 (170),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 1 (171),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 1 (171),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 2 (172),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 2 (172),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 3 (173),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 3 (173),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 4 (174),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 4 (174),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 5 (175),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 5 (175),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 6 (176),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 73 - SURFACE 6 (176),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 1 (177),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 1 (177),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 2 (178),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 2 (178),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 3 (179),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 3 (179),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 4 (180),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 4 (180),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 5 (181),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 5 (181),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 6 (182),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 79 - SURFACE 6 (182),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 1 (183),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 1 (183),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 2 (184),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 2 (184),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 3 (185),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 3 (185),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 4 (186),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 4 (186),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 5 (187),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 5 (187),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 6 (188),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 80 - SURFACE 6 (188),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 1 (189),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 1 (189),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 2 (190),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 2 (190),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 3 (191),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 3 (191),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 4 (192),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 4 (192),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 5 (193),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 5 (193),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 6 (194),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 103 - SURFACE 6 (194),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 1 (195),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 1 (195),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 2 (196),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 2 (196),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 3 (197),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 3 (197),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 4 (198),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 4 (198),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 5 (199),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 5 (199),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 6 (200),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 104 - SURFACE 6 (200),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 1 (201),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 1 (201),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 2 (202),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 2 (202),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 3 (203),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 3 (203),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 4 (204),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 4 (204),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 5 (205),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 5 (205),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 6 (206),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 111 - SURFACE 6 (206),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 1 (207),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 1 (207),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 2 (208),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 2 (208),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 3 (209),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 3 (209),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 4 (210),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 4 (210),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 5 (211),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 5 (211),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 6 (212),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 115 - SURFACE 6 (212),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 1 (213),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 1 (213),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 2 (214),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 2 (214),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 3 (215),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 3 (215),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 4 (216),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 4 (216),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 5 (217),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 5 (217),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 6 (218),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 116 - SURFACE 6 (218),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 1 (219),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 1 (219),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 2 (220),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 2 (220),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 3 (221),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 3 (221),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 4 (222),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 4 (222),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 5 (223),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 5 (223),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 6 (224),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 117 - SURFACE 6 (224),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 1 (225),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 1 (225),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 2 (226),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 2 (226),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 3 (227),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 3 (227),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 4 (228),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 4 (228),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 5 (229),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 5 (229),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 6 (230),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 118 - SURFACE 6 (230),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 1 (231),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 1 (231),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 2 (232),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 2 (232),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 3 (233),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 3 (233),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 4 (234),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 4 (234),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 5 (235),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 5 (235),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 6 (236),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 119 - SURFACE 6 (236),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 1 (237),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 1 (237),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 2 (238),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 2 (238),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 3 (239),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 3 (239),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 4 (240),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 4 (240),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 5 (241),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 5 (241),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 6 (242),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 120 - SURFACE 6 (242),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 1 (243),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 1 (243),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 2 (244),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 2 (244),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 3 (245),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 3 (245),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 4 (246),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 4 (246),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 5 (247),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 5 (247),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 6 (248),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 125 - SURFACE 6 (248),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 1 (249),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 1 (249),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 2 (250),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 2 (250),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 3 (251),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 3 (251),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 4 (252),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 4 (252),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 5 (253),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 5 (253),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 6 (254),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 130 - SURFACE 6 (254),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 1 (255),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 1 (255),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 2 (256),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 2 (256),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 3 (257),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 3 (257),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 4 (258),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 4 (258),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 5 (259),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 5 (259),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 6 (260),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 126 - SURFACE 6 (260),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 1 (261),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 1 (261),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 2 (262),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 2 (262),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 3 (263),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 3 (263),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 4 (264),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 4 (264),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 5 (265),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 5 (265),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 6 (266),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 131 - SURFACE 6 (266),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 1 (267),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 1 (267),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 2 (268),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 2 (268),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 3 (269),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 3 (269),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 4 (270),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 4 (270),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 5 (271),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 5 (271),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 6 (272),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 132 - SURFACE 6 (272),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 1 (273),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 1 (273),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 2 (274),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 2 (274),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 3 (275),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 3 (275),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 4 (276),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 4 (276),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 5 (277),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 5 (277),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 6 (278),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 148 - SURFACE 6 (278),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 1 (279),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 1 (279),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 2 (280),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 2 (280),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 3 (281),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 3 (281),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 4 (282),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 4 (282),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 5 (283),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 5 (283),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 6 (284),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 149 - SURFACE 6 (284),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 1 (285),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 1 (285),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 2 (286),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 2 (286),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 3 (287),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 3 (287),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 4 (288),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 4 (288),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 5 (289),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 5 (289),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 6 (290),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 152 - SURFACE 6 (290),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 1 (291),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 1 (291),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 2 (292),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 2 (292),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 3 (293),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 3 (293),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 4 (294),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 4 (294),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 5 (295),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 5 (295),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 6 (296),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 153 - SURFACE 6 (296),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 1 (297),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 1 (297),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 2 (298),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 2 (298),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 3 (299),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 3 (299),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 4 (300),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 4 (300),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 5 (301),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 5 (301),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 6 (302),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 154 - SURFACE 6 (302),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 1 (303),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 1 (303),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 2 (304),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 2 (304),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 3 (305),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 3 (305),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 4 (306),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 4 (306),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 5 (307),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 5 (307),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 6 (308),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 155 - SURFACE 6 (308),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 1 (309),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 1 (309),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 2 (310),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 2 (310),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 3 (311),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 3 (311),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 4 (312),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 4 (312),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 5 (313),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 5 (313),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 6 (314),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 158 - SURFACE 6 (314),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 1 (315),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 1 (315),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 2 (316),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 2 (316),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 3 (317),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 3 (317),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 4 (318),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 4 (318),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 5 (319),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 5 (319),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 6 (320),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 159 - SURFACE 6 (320),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 1 (321),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 1 (321),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 2 (322),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 2 (322),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 3 (323),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 3 (323),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 4 (324),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 4 (324),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 5 (325),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 5 (325),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 6 (326),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 167 - SURFACE 6 (326),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 1 (327),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 1 (327),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 2 (328),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 2 (328),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 3 (329),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 3 (329),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 4 (330),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 4 (330),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 5 (331),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 5 (331),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 6 (332),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 168 - SURFACE 6 (332),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 1 (333),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 1 (333),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 2 (334),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 2 (334),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 3 (335),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 3 (335),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 4 (336),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 4 (336),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 5 (337),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 5 (337),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 6 (338),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 169 - SURFACE 6 (338),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 1 (339),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 1 (339),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 2 (340),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 2 (340),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 3 (341),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 3 (341),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 4 (342),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 4 (342),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 5 (343),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 5 (343),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 6 (344),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 174 - SURFACE 6 (344),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 1 (345),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 1 (345),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 2 (346),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 2 (346),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 3 (347),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 3 (347),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 4 (348),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 4 (348),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 5 (349),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 5 (349),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 6 (350),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 177 - SURFACE 6 (350),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 1 (351),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 1 (351),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 2 (352),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 2 (352),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 3 (353),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 3 (353),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 4 (354),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 4 (354),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 5 (355),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 5 (355),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 6 (356),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 181 - SURFACE 6 (356),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 1 (357),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 1 (357),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 2 (358),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 2 (358),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 3 (359),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 3 (359),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 4 (360),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 4 (360),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 5 (361),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 5 (361),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 6 (362),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 156 - SURFACE 6 (362),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 1 (363),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 1 (363),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 2 (364),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 2 (364),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 3 (365),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 3 (365),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 4 (366),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 4 (366),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 5 (367),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 5 (367),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 6 (368),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 157 - SURFACE 6 (368),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 1 (369),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 1 (369),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 2 (370),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 2 (370),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 3 (371),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 3 (371),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 4 (372),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 4 (372),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 5 (373),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 5 (373),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 6 (374),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 182 - SURFACE 6 (374),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 1 (375),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 1 (375),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 2 (376),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 2 (376),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 3 (377),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 3 (377),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 4 (378),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 4 (378),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 5 (379),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 5 (379),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 6 (380),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 183 - SURFACE 6 (380),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 1 (381),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 1 (381),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 2 (382),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 2 (382),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 3 (383),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 3 (383),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 4 (384),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 4 (384),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 5 (385),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 5 (385),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 6 (386),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 187 - SURFACE 6 (386),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 1 (387),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 1 (387),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 2 (388),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 2 (388),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 3 (389),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 3 (389),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 4 (390),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 4 (390),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 5 (391),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 5 (391),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 6 (392),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 185 - SURFACE 6 (392),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 1 (393),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 1 (393),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 2 (394),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 2 (394),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 3 (395),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 3 (395),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 4 (396),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 4 (396),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 5 (397),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 5 (397),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 6 (398),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 186 - SURFACE 6 (398),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 1 (399),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 1 (399),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 2 (400),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 2 (400),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 3 (401),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 3 (401),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 4 (402),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 4 (402),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 5 (403),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 5 (403),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 6 (404),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 188 - SURFACE 6 (404),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 1 (405),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 1 (405),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 2 (406),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 2 (406),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 3 (407),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 3 (407),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 4 (408),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 4 (408),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 5 (409),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 5 (409),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 6 (410),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 189 - SURFACE 6 (410),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 1 (411),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 1 (411),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 2 (412),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 2 (412),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 3 (413),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 3 (413),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 4 (414),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 4 (414),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 5 (415),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 5 (415),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 6 (416),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 190 - SURFACE 6 (416),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 1 (417),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 1 (417),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 2 (418),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 2 (418),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 3 (419),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 3 (419),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 4 (420),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 4 (420),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 5 (421),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 5 (421),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 6 (422),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 191 - SURFACE 6 (422),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 1 (423),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 1 (423),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 2 (424),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 2 (424),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 3 (425),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 3 (425),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 4 (426),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 4 (426),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 5 (427),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 5 (427),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 6 (428),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 1 - SURFACE 6 (428),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 1 (429),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 1 (429),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 2 (430),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 2 (430),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 3 (431),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 3 (431),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 4 (432),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 4 (432),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 5 (433),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 5 (433),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 6 (434),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 3 - SURFACE 6 (434),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 1 (435),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 1 (435),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 2 (436),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 2 (436),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 3 (437),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 3 (437),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 4 (438),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 4 (438),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 5 (439),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 5 (439),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 6 (440),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 4 - SURFACE 6 (440),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 1 (441),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 1 (441),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 2 (442),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 2 (442),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 3 (443),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 3 (443),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 4 (444),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 4 (444),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 5 (445),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 5 (445),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 6 (446),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 6 - SURFACE 6 (446),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 1 (447),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 1 (447),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 2 (448),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 2 (448),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 3 (449),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 3 (449),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 4 (450),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 4 (450),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 5 (451),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 5 (451),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 6 (452),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 13 - SURFACE 6 (452),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 1 (453),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 1 (453),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 2 (454),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 2 (454),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 3 (455),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 3 (455),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 4 (456),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 4 (456),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 5 (457),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 5 (457),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 6 (458),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 16 - SURFACE 6 (458),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 1 (459),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 1 (459),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 2 (460),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 2 (460),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 3 (461),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 3 (461),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 4 (462),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 4 (462),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 5 (463),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 5 (463),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 6 (464),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 17 - SURFACE 6 (464),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 1 (465),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 1 (465),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 2 (466),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 2 (466),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 3 (467),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 3 (467),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 4 (468),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 4 (468),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 5 (469),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 5 (469),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 6 (470),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 12 - SURFACE 6 (470),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 1 (471),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 1 (471),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 2 (472),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 2 (472),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 3 (473),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 3 (473),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 4 (474),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 4 (474),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 5 (475),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 5 (475),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 6 (476),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 6 (476),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 7 (477),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 7 (477),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 8 (478),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 10 - SURFACE 8 (478),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 1 (479),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 1 (479),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 2 (480),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 2 (480),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 3 (481),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 3 (481),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 4 (482),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 4 (482),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 5 (483),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 5 (483),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 6 (484),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 192 - SURFACE 6 (484),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 1 (485),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 1 (485),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 2 (486),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 2 (486),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 3 (487),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 3 (487),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 4 (488),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 4 (488),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 5 (489),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 5 (489),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 6 (490),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 14 - SURFACE 6 (490),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 1 (491),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 1 (491),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 2 (492),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 2 (492),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 3 (493),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 3 (493),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 4 (494),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 4 (494),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 5 (495),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 5 (495),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 6 (496),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 2 - SURFACE 6 (496),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 1 (497),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 1 (497),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 2 (498),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 2 (498),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 3 (499),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 3 (499),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 4 (500),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 4 (500),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 5 (501),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 5 (501),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 6 (502),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 160 - SURFACE 6 (502),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 1 (503),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 1 (503),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 2 (504),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 2 (504),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 3 (505),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 3 (505),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 4 (506),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 4 (506),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 5 (507),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 5 (507),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 6 (508),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 8 - SURFACE 6 (508),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 1 (509),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 1 (509),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 2 (510),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 2 (510),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 3 (511),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 3 (511),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 4 (512),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 4 (512),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 5 (513),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 5 (513),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 6 (514),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 163 - SURFACE 6 (514),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 1 (515),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 1 (515),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 2 (516),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 2 (516),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 3 (517),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 3 (517),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 4 (518),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 4 (518),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 5 (519),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 5 (519),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 6 (520),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 9 - SURFACE 6 (520),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 1 (521),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 1 (521),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 2 (522),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 2 (522),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 3 (523),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 3 (523),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 4 (524),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 4 (524),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 5 (525),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 5 (525),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 6 (526),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 139 - SURFACE 6 (526),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 1 (527),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 1 (527),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 2 (528),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 2 (528),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 3 (529),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 3 (529),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 4 (530),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 4 (530),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 5 (531),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 5 (531),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 6 (532),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 145 - SURFACE 6 (532),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 1 (533),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 1 (533),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 2 (534),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 2 (534),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 3 (535),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 3 (535),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 4 (536),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 4 (536),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 5 (537),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 5 (537),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 6 (538),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 11 - SURFACE 6 (538),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 1 (539),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 1 (539),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 2 (540),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 2 (540),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 3 (541),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 3 (541),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 4 (542),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 4 (542),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 5 (543),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 5 (543),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 6 (544),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 108 - SURFACE 6 (544),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 1 (545),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 1 (545),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 2 (546),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 2 (546),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 3 (547),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 3 (547),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 4 (548),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 4 (548),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 5 (549),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 5 (549),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 6 (550),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 110 - SURFACE 6 (550),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 1 (551),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 1 (551),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 2 (552),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 2 (552),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 3 (553),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 3 (553),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 4 (554),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 4 (554),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 5 (555),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 5 (555),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 6 (556),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 5 - SURFACE 6 (556),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 1 (557),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 1 (557),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 2 (558),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 2 (558),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 3 (559),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 3 (559),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 4 (560),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 4 (560),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 5 (561),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 5 (561),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 6 (562),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 15 - SURFACE 6 (562),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 1 (563),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 1 (563),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 2 (564),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 2 (564),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 3 (565),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 3 (565),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 4 (566),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 4 (566),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 5 (567),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 5 (567),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 6 (568),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 19 - SURFACE 6 (568),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 1 (569),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 1 (569),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 2 (570),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 2 (570),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 3 (571),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 3 (571),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 4 (572),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 4 (572),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 5 (573),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 5 (573),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 6 (574),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 20 - SURFACE 6 (574),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 21 - SURFACE 1 (575),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 21 - SURFACE 1 (575),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 22 - SURFACE 1 (576),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 22 - SURFACE 1 (576),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 23 - SURFACE 1 (577),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 23 - SURFACE 1 (577),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 28 - SURFACE 1 (578),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 28 - SURFACE 1 (578),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 29 - SURFACE 1 (579),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 29 - SURFACE 1 (579),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 32 - SURFACE 1 (580),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 32 - SURFACE 1 (580),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 33 - SURFACE 1 (581),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 33 - SURFACE 1 (581),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 34 - SURFACE 1 (582),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 34 - SURFACE 1 (582),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 35 - SURFACE 1 (583),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 35 - SURFACE 1 (583),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 36 - SURFACE 1 (584),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 36 - SURFACE 1 (584),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 37 - SURFACE 1 (585),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 37 - SURFACE 1 (585),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 38 - SURFACE 1 (586),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 38 - SURFACE 1 (586),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 41 - SURFACE 1 (587),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 41 - SURFACE 1 (587),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 48 - SURFACE 1 (588),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 48 - SURFACE 1 (588),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 49 - SURFACE 1 (589),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 49 - SURFACE 1 (589),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 50 - SURFACE 1 (590),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 50 - SURFACE 1 (590),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 51 - SURFACE 1 (591),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 51 - SURFACE 1 (591),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 52 - SURFACE 1 (592),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 52 - SURFACE 1 (592),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 53 - SURFACE 1 (593),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 53 - SURFACE 1 (593),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 54 - SURFACE 1 (594),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 54 - SURFACE 1 (594),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 55 - SURFACE 1 (595),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 55 - SURFACE 1 (595),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 61 - SURFACE 1 (596),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 61 - SURFACE 1 (596),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 63 - SURFACE 1 (597),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 63 - SURFACE 1 (597),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 64 - SURFACE 1 (598),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 64 - SURFACE 1 (598),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 65 - SURFACE 1 (599),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 65 - SURFACE 1 (599),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 66 - SURFACE 1 (600),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 66 - SURFACE 1 (600),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 67 - SURFACE 1 (601),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 67 - SURFACE 1 (601),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 69 - SURFACE 1 (602),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 69 - SURFACE 1 (602),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 71 - SURFACE 1 (603),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 71 - SURFACE 1 (603),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 72 - SURFACE 1 (604),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 72 - SURFACE 1 (604),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 74 - SURFACE 1 (605),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 74 - SURFACE 1 (605),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 75 - SURFACE 1 (606),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 75 - SURFACE 1 (606),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 76 - SURFACE 1 (607),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 76 - SURFACE 1 (607),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 77 - SURFACE 1 (608),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 77 - SURFACE 1 (608),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 78 - SURFACE 1 (609),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 78 - SURFACE 1 (609),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 81 - SURFACE 1 (610),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 81 - SURFACE 1 (610),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 82 - SURFACE 1 (611),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 82 - SURFACE 1 (611),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 83 - SURFACE 1 (612),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 83 - SURFACE 1 (612),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 84 - SURFACE 1 (613),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 84 - SURFACE 1 (613),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 56 - SURFACE 1 (614),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 56 - SURFACE 1 (614),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 58 - SURFACE 1 (615),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 58 - SURFACE 1 (615),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 57 - SURFACE 1 (616),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 57 - SURFACE 1 (616),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 42 - SURFACE 1 (617),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 42 - SURFACE 1 (617),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 44 - SURFACE 1 (618),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 44 - SURFACE 1 (618),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 43 - SURFACE 1 (619),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 43 - SURFACE 1 (619),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 59 - SURFACE 1 (620),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 59 - SURFACE 1 (620),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 47 - SURFACE 1 (621),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 47 - SURFACE 1 (621),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 27 - SURFACE 1 (622),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 27 - SURFACE 1 (622),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 60 - SURFACE 1 (623),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 60 - SURFACE 1 (623),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 45 - SURFACE 1 (624),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 45 - SURFACE 1 (624),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 24 - SURFACE 1 (625),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 24 - SURFACE 1 (625),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 68 - SURFACE 1 (626),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 68 - SURFACE 1 (626),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 1 (627),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 1 (627),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 2 (628),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 2 (628),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 3 (629),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 3 (629),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 4 (630),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 4 (630),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 5 (631),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 5 (631),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 6 (632),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 7 - SURFACE 6 (632),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 46 - SURFACE 1 (633),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 46 - SURFACE 1 (633),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 26 - SURFACE 1 (634),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 26 - SURFACE 1 (634),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 1 (635),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 1 (635),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 2 (636),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 2 (636),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 3 (637),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 3 (637),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 4 (638),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 4 (638),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 5 (639),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 5 (639),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 6 (640),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,Mir-BUILDING 1 - COMPONENT BLOCK 70 - SURFACE 6 (640),Detached Shading:Building,0.40,0.40,0.00, N/A
ShadingProperty Reflectance,SOLAR COLLECTOR 1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SOLAR COLLECTOR 1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SOLAR COLLECTOR 2,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SOLAR COLLECTOR 2,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SOLAR COLLECTOR 3,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SOLAR COLLECTOR 3,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,SOLAR COLLECTOR 4,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-SOLAR COLLECTOR 4,Detached Shading:Building,0.20,0.20,0.00, N/A
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,2000,1.00E-008,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,1288,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,82,924,285
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BASEMENT2:B1XSERVERROOM,0.0,0.00,0.00,0.00,121.16,61.90,-1.90,1,1,1,108.28,134.04,47.90,75.89,-3.80,0.00,3.80,1344.45,TARP,DOE-2,353.80,0.00,0.00,0.00,19,0,0,Yes
 Zone Information, BASEMENT2:B1XCORE,0.0,0.00,0.00,0.00,140.03,47.75,-1.90,1,1,1,126.20,153.86,36.78,58.72,-3.80,0.00,3.80,902.97,TARP,DOE-2,237.62,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, BASEMENT2:B1XCORRIDOR,0.0,0.00,0.00,0.00,141.05,46.04,-1.90,1,1,1,113.26,164.36,23.00,67.41,-3.80,0.00,3.80,2185.94,TARP,DOE-2,575.25,0.00,0.00,0.00,39,4,0,Yes
 Zone Information, BASEMENT2:B1XEQUIPMENTROOM,0.0,0.00,0.00,0.00,158.53,41.49,-1.90,1,1,1,150.79,166.26,32.01,50.98,-3.80,0.00,3.80,458.97,TARP,DOE-2,120.78,0.00,0.00,0.00,11,0,0,Yes
 Zone Information, BASEMENT2:B1XGYM,0.0,0.00,0.00,0.00,165.31,37.26,-1.90,1,1,1,156.72,173.90,27.24,47.27,-3.80,0.00,3.80,578.41,TARP,DOE-2,152.21,0.00,0.00,0.00,8,1,0,Yes
 Zone Information, BASEMENT2:B1XSHOP,0.0,0.00,0.00,0.00,110.77,47.16,-1.90,1,1,1,101.39,120.15,37.94,56.38,-3.80,0.00,3.80,654.41,TARP,DOE-2,172.21,0.00,0.00,0.00,7,1,0,Yes
 Zone Information, BASEMENT2:B1XCANTEEN,0.0,0.00,0.00,0.00,139.18,29.41,-1.90,1,1,1,116.66,161.71,11.97,46.84,-3.80,0.00,3.80,2142.52,TARP,DOE-2,563.82,0.00,0.00,0.00,8,2,0,Yes
 Zone Information, 1FXEXHIBITION:ZONE1,0.0,0.00,0.00,0.00,153.68,22.41,2.00,1,1,1,143.79,163.56,11.97,32.85,-1.00E-010,4.00,4.00,777.11,TARP,DOE-2,199.26,236.00,125.05,42.66,9,4,0,Yes
 Zone Information, 1FXRECEPTION:ZONE1,0.0,0.00,0.00,0.00,161.49,34.92,2.00,1,1,1,153.33,169.65,27.24,42.60,-1.00E-010,4.00,4.00,460.74,TARP,DOE-2,118.14,183.97,98.39,81.21,8,6,0,Yes
 Zone Information, 1FXACCEEORYROOM:ZONE1,0.0,0.00,0.00,0.00,166.92,43.61,2.00,1,1,1,159.42,174.42,36.99,50.24,-1.00E-010,4.00,4.00,339.28,TARP,DOE-2,86.99,164.00,164.00,0.00,8,0,0,Yes
 Zone Information, 1FXHALL:ZONE1,0.0,0.00,0.00,0.00,132.05,35.93,2.00,1,1,1,113.26,150.84,19.92,51.93,-1.00E-010,4.00,4.00,2085.38,TARP,DOE-2,534.71,404.00,211.15,183.50,11,18,0,Yes
 Zone Information, 1FXLECTUREHALL:ZONE2,0.0,0.00,0.00,0.00,110.43,49.44,2.00,1,1,1,100.54,120.31,39.00,59.88,-1.00E-010,4.00,4.00,777.11,TARP,DOE-2,199.26,236.00,236.00,0.00,11,0,0,Yes
 Zone Information, 1FXLECTUREXRESTROOM:RESTROOM,0.0,0.00,0.00,0.00,116.26,58.77,2.00,1,1,1,110.08,122.43,54.26,63.27,-1.00E-010,4.00,4.00,105.18,TARP,DOE-2,26.97,72.00,72.00,0.00,8,0,0,Yes
 Zone Information, 1FXLECTUREXRESTROOM:LECTURE,0.0,0.00,0.00,0.00,118.91,63.01,2.00,1,1,1,111.41,126.40,56.38,69.63,-1.00E-010,4.00,4.00,348.27,TARP,DOE-2,89.30,111.97,111.97,0.00,8,0,0,Yes
 Zone Information, 1FXACCESSORYROOM:ZONE1,0.0,0.00,0.00,0.00,123.67,70.64,2.00,1,1,1,116.17,131.17,64.01,77.26,-1.00E-010,4.00,4.00,339.28,TARP,DOE-2,86.99,164.00,164.00,0.00,9,0,0,Yes
 Zone Information, 1FXOFFICE:ZONE1,0.0,0.00,0.00,0.00,145.30,57.13,2.00,1,1,1,128.90,161.70,44.94,69.31,-1.00E-010,4.00,4.00,910.45,TARP,DOE-2,233.45,332.00,174.25,149.26,11,14,0,Yes
 Zone Information, 1FXSERVICEROOM:ZONE1,0.0,0.00,0.00,0.00,139.87,48.43,2.00,1,1,1,133.83,145.91,42.08,54.79,-1.00E-010,4.00,4.00,276.06,TARP,DOE-2,70.79,143.97,143.97,0.00,7,0,0,Yes
 Zone Information, 2FXLAB:ZONE1,0.0,0.00,0.00,0.00,124.73,69.98,6.00,1,1,1,118.29,131.17,64.01,75.94,4.00,8.00,4.00,271.28,TARP,DOE-2,69.56,144.00,111.89,30.06,6,3,0,Yes
 Zone Information, 2FXLABXRESTROOM:RESTROOM,0.0,0.00,0.00,0.00,117.32,58.11,6.00,1,1,1,112.20,122.43,54.26,61.95,4.00,8.00,4.00,84.10,TARP,DOE-2,21.56,62.00,62.00,0.00,6,0,0,Yes
 Zone Information, 2FXLABXRESTROOM:LAB,0.0,0.00,0.00,0.00,119.97,62.35,6.00,1,1,1,113.53,126.40,56.38,68.31,4.00,8.00,4.00,278.47,TARP,DOE-2,71.40,101.97,81.29,19.36,6,2,0,Yes
 Zone Information, 2FXOFFICEXLAB:OFFICE,0.0,0.00,0.00,0.00,109.24,45.17,6.00,1,1,1,101.87,116.60,37.73,52.62,4.00,8.00,4.00,414.74,TARP,DOE-2,106.34,130.00,68.97,58.24,9,5,0,Yes
 Zone Information, 2FXOFFICEXLAB:AC,0.0,0.00,0.00,0.00,117.19,50.82,6.00,1,1,1,114.06,120.31,47.06,54.58,4.00,8.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 2FXOFFICEXLAB:LAB,0.0,0.00,0.00,0.00,112.73,53.60,6.00,1,1,1,107.70,117.77,48.65,58.56,4.00,8.00,4.00,186.08,TARP,DOE-2,47.71,58.00,42.08,14.84,6,2,0,Yes
 Zone Information, 2FXMEETINGROOM:ZONE1,0.0,0.00,0.00,0.00,136.39,62.69,6.00,1,1,1,128.90,143.89,56.07,69.31,4.00,8.00,4.00,339.28,TARP,DOE-2,86.99,164.00,90.87,69.78,6,6,0,Yes
 Zone Information, 2FXOFFICEXAC:OFFICE,0.0,0.00,0.00,0.00,122.75,40.86,6.00,1,1,1,112.47,133.03,29.78,51.93,4.00,8.00,4.00,850.09,TARP,DOE-2,217.97,248.00,75.72,165.46,8,10,0,Yes
 Zone Information, 2FXLABXRESTROOM1:RESTROOM,0.0,0.00,0.00,0.00,160.14,31.35,6.00,1,1,1,153.33,166.95,26.44,36.25,4.00,8.00,4.00,117.83,TARP,DOE-2,30.21,78.00,78.00,0.00,7,0,0,Yes
 Zone Information, 2FXLABXRESTROOM1:LAB,0.0,0.00,0.00,0.00,162.79,35.58,6.00,1,1,1,154.66,170.93,28.56,42.60,4.00,8.00,4.00,390.15,TARP,DOE-2,100.04,117.97,88.32,27.86,7,2,0,Yes
 Zone Information, 2FXLAB1:ZONE1,0.0,0.00,0.00,0.00,167.56,43.22,6.00,1,1,1,159.42,175.70,36.19,50.24,4.00,8.00,4.00,380.07,TARP,DOE-2,97.45,176.00,127.88,37.36,7,4,0,Yes
 Zone Information, 2FXOFFICEXLABQ1:OFFICE,0.0,0.00,0.00,0.00,152.06,18.41,6.00,1,1,1,143.00,161.12,9.91,26.92,4.00,8.00,4.00,581.06,TARP,DOE-2,148.99,146.00,77.17,65.59,10,6,0,Yes
 Zone Information, 2FXOFFICEXLABQ1:AC,0.0,0.00,0.00,0.00,151.96,29.09,6.00,1,1,1,148.83,155.08,25.33,32.85,4.00,8.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 2FXOFFICEXLABQ1:LAB,0.0,0.00,0.00,0.00,158.10,25.25,6.00,1,1,1,151.37,164.83,19.23,31.27,4.00,8.00,4.00,290.01,TARP,DOE-2,74.36,74.00,52.12,20.37,7,3,0,Yes
 Zone Information, 2FXMEETINGROOM1:ZONE1,0.0,0.00,0.00,0.00,154.20,51.56,6.00,1,1,1,146.70,161.70,44.94,58.19,4.00,8.00,4.00,339.28,TARP,DOE-2,86.99,164.00,90.87,69.78,6,6,0,Yes
 Zone Information, 3FXLAB:ZONE1,0.0,0.00,0.00,0.00,124.73,69.98,10.00,1,1,1,118.29,131.17,64.01,75.94,8.00,12.00,4.00,271.28,TARP,DOE-2,69.56,144.00,111.84,30.10,6,3,0,Yes
 Zone Information, 3FXLABXRESTROOM:RESTROOM,0.0,0.00,0.00,0.00,117.32,58.11,10.00,1,1,1,112.20,122.43,54.26,61.95,8.00,12.00,4.00,84.10,TARP,DOE-2,21.56,62.00,62.00,0.00,6,0,0,Yes
 Zone Information, 3FXLABXRESTROOM:LAB,0.0,0.00,0.00,0.00,119.97,62.35,10.00,1,1,1,113.53,126.40,56.38,68.31,8.00,12.00,4.00,278.47,TARP,DOE-2,71.40,101.97,75.72,24.52,6,3,0,Yes
 Zone Information, 3FXMEETINGROOM:ZONE1,0.0,0.00,0.00,0.00,136.39,62.69,10.00,1,1,1,128.90,143.89,56.07,69.31,8.00,12.00,4.00,339.28,TARP,DOE-2,86.99,164.00,90.87,69.78,7,6,0,Yes
 Zone Information, 2FXFFCXC1XDYLGHT:OFFICE,0.0,0.00,0.00,0.00,140.56,29.73,6.00,1,1,1,130.28,150.84,18.65,40.80,4.00,8.00,4.00,850.09,TARP,DOE-2,217.97,248.00,75.72,165.46,8,10,0,Yes
 Zone Information, 3FXOFFICEXLAB1:OFFICE,0.0,0.00,0.00,0.00,109.63,45.81,10.00,1,1,1,102.66,116.60,39.00,52.62,8.00,12.00,4.00,356.39,TARP,DOE-2,91.38,118.00,62.82,53.01,7,3,0,Yes
 Zone Information, 3FXOFFICEXLAB1:LAB,0.0,0.00,0.00,0.00,112.73,53.60,10.00,1,1,1,107.70,117.77,48.65,58.56,8.00,12.00,4.00,186.08,TARP,DOE-2,47.71,58.00,42.02,14.78,6,3,0,Yes
 Zone Information, 3FXOFFICEXLAB1:AC,0.0,0.00,0.00,0.00,117.19,50.82,10.00,1,1,1,114.06,120.31,47.06,54.58,8.00,12.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 3FXOFFICEXLAB:OFFICE,0.0,0.00,0.00,0.00,154.58,17.72,10.00,1,1,1,143.79,165.37,8.53,26.92,8.00,12.00,4.00,677.98,TARP,DOE-2,173.84,154.00,81.27,69.62,9,5,0,Yes
 Zone Information, 3FXOFFICEXLAB:RESTROOM,0.0,0.00,0.00,0.00,151.96,29.09,10.00,1,1,1,148.83,155.08,25.33,32.85,8.00,12.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 3FXOFFICEXLAB:LAB,0.0,0.00,0.00,0.00,160.22,23.93,10.00,1,1,1,151.37,169.07,16.59,31.27,8.00,12.00,4.00,419.92,TARP,DOE-2,107.67,94.00,64.56,27.64,8,2,0,Yes
 Zone Information, 3FXLABXRESTROOM1:RESTROOM,0.0,0.00,0.00,0.00,162.26,30.02,10.00,1,1,1,153.33,171.19,23.79,36.25,8.00,12.00,4.00,159.99,TARP,DOE-2,41.02,98.00,98.00,0.00,8,0,0,Yes
 Zone Information, 3FXLABXRESTROOM1:LAB,0.0,0.00,0.00,0.00,164.91,34.26,10.00,1,1,1,154.66,175.17,25.91,42.60,8.00,12.00,4.00,529.75,TARP,DOE-2,135.83,137.97,101.14,34.65,8,2,0,Yes
 Zone Information, 3FXLAB1:ZONE1,0.0,0.00,0.00,0.00,169.68,41.89,10.00,1,1,1,159.42,179.94,33.54,50.24,8.00,12.00,4.00,516.07,TARP,DOE-2,132.32,216.00,160.08,38.58,8,3,0,Yes
 Zone Information, 3FXMEETINGROOM1:ZONE1,0.0,0.00,0.00,0.00,154.20,51.56,10.00,1,1,1,146.70,161.70,44.94,58.19,8.00,12.00,4.00,339.28,TARP,DOE-2,86.99,164.00,90.87,69.78,7,6,0,Yes
 Zone Information, 4FXLAB:ZONE1,0.0,0.00,0.00,0.00,123.67,70.64,14.00,1,1,1,116.17,131.17,64.01,77.26,12.00,16.00,4.00,339.28,TARP,DOE-2,86.99,164.00,125.30,29.38,7,3,0,Yes
 Zone Information, 4FXLABXRESTROOM:RESTROOM,0.0,0.00,0.00,0.00,116.26,58.77,14.00,1,1,1,110.08,122.43,54.26,63.27,12.00,16.00,4.00,105.18,TARP,DOE-2,26.97,72.00,72.00,0.00,7,0,0,Yes
 Zone Information, 4FXLABXRESTROOM:LAB,0.0,0.00,0.00,0.00,118.91,63.01,14.00,1,1,1,111.41,126.40,56.38,69.63,12.00,16.00,4.00,348.27,TARP,DOE-2,89.30,111.97,87.58,22.87,7,2,0,Yes
 Zone Information, 4FXMEETINGROOM:ZONE1,0.0,0.00,0.00,0.00,135.55,63.22,14.00,1,1,1,128.90,142.20,57.12,69.31,12.00,16.00,4.00,284.88,TARP,DOE-2,73.05,148.00,82.67,62.18,6,6,0,Yes
 Zone Information, 4FXOFFICEXLAB:OFFICE,0.0,0.00,0.00,0.00,106.08,46.26,14.00,1,1,1,95.56,116.60,36.45,56.06,12.00,16.00,4.00,781.39,TARP,DOE-2,200.36,168.00,88.44,75.80,11,7,0,Yes
 Zone Information, 4FXOFFICEXLAB:AC,0.0,0.00,0.00,0.00,117.19,50.82,14.00,1,1,1,114.06,120.31,47.06,54.58,12.00,16.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 4FXOFFICEXLAB:LAB,0.0,0.00,0.00,0.00,109.98,55.32,14.00,1,1,1,102.19,117.77,48.65,62.00,12.00,16.00,4.00,354.96,TARP,DOE-2,91.02,84.00,58.07,24.33,8,2,0,Yes
 Zone Information, 4FXOFFICEXLAB1:OFFICE,0.0,0.00,0.00,0.00,153.07,17.19,14.00,1,1,1,142.47,163.67,7.47,26.92,12.00,16.00,4.00,772.01,TARP,DOE-2,197.95,166.00,87.42,74.85,10,7,0,Yes
 Zone Information, 4FXOFFICEXLAB1:AC,0.0,0.00,0.00,0.00,151.95,29.09,14.00,1,1,1,148.83,155.08,25.33,32.85,12.00,16.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 4FXOFFICEXLAB1:LAB,0.0,0.00,0.00,0.00,159.38,24.46,14.00,1,1,1,151.37,167.38,17.65,31.27,12.00,16.00,4.00,367.95,TARP,DOE-2,94.35,86.00,59.76,24.60,7,2,0,Yes
 Zone Information, 4FXLABXRESTROOMQ1:LAB,0.0,0.00,0.00,0.00,162.79,35.58,14.00,1,1,1,154.66,170.93,28.56,42.60,12.00,16.00,4.00,390.15,TARP,DOE-2,100.04,117.97,91.35,24.98,7,2,0,Yes
 Zone Information, 4FXLABXRESTROOMQ1:RESTROOM,0.0,0.00,0.00,0.00,160.14,31.35,14.00,1,1,1,153.33,166.95,26.44,36.25,12.00,16.00,4.00,117.83,TARP,DOE-2,30.21,78.00,78.00,0.00,7,0,0,Yes
 Zone Information, 4FXLAB1:ZONE1,0.0,0.00,0.00,0.00,168.67,43.11,14.00,1,1,1,159.42,177.92,35.13,51.09,12.00,16.00,4.00,496.77,TARP,DOE-2,127.38,200.00,151.13,34.13,9,3,0,Yes
 Zone Information, 4FXMEETINGROOM1:ZONE1,0.0,0.00,0.00,0.00,155.05,51.03,14.00,1,1,1,148.40,161.70,44.94,57.13,12.00,16.00,4.00,284.88,TARP,DOE-2,73.05,148.00,82.67,62.18,6,6,0,Yes
 Zone Information, 4FXFFCXCXDYLGHTNG:OFFICE,0.0,0.00,0.00,0.00,140.30,29.30,14.00,1,1,1,129.75,150.84,17.80,40.80,12.00,16.00,4.00,898.73,TARP,DOE-2,230.44,256.00,96.75,152.74,8,10,0,Yes
 Zone Information, 4FXOFFICEXAC1:OFFICE,0.0,0.00,0.00,0.00,122.49,40.43,14.00,1,1,1,111.94,133.03,28.93,51.93,12.00,16.00,4.00,898.73,TARP,DOE-2,230.44,256.00,96.75,152.74,8,10,0,Yes
 Zone Information, 5FXOFFICEXAC:OFFICE,0.0,0.00,0.00,0.00,122.75,40.86,18.00,1,1,1,112.47,133.03,29.78,51.93,16.00,20.00,4.00,850.09,TARP,DOE-2,217.97,248.00,101.03,140.78,6,10,0,Yes
 Zone Information, 5FXFFCXC1XDYLGHTNG:OFFICE,0.0,0.00,0.00,0.00,140.56,29.73,18.00,1,1,1,130.28,150.84,18.65,40.80,16.00,20.00,4.00,850.09,TARP,DOE-2,217.97,248.00,103.46,138.42,6,10,0,Yes
 Zone Information, 5FXOFFICEXLAB:OFFICE,0.0,0.00,0.00,0.00,151.43,18.81,18.00,1,1,1,143.00,159.85,10.70,26.92,16.00,20.00,4.00,518.69,TARP,DOE-2,133.00,140.00,74.09,62.75,7,6,0,Yes
 Zone Information, 5FXOFFICEXLAB:AC,0.0,0.00,0.00,0.00,151.95,29.09,18.00,1,1,1,148.83,155.08,25.33,32.85,16.00,20.00,4.00,69.11,TARP,DOE-2,17.72,39.98,39.98,0.00,6,0,0,Yes
 Zone Information, 5FXOFFICEXLAB:LAB,0.0,0.00,0.00,0.00,157.47,25.65,18.00,1,1,1,151.37,163.56,20.03,31.27,16.00,20.00,4.00,251.09,TARP,DOE-2,64.38,68.02,48.31,18.43,6,2,0,Yes
 Zone Information, 5FXOFFICEXLABQ1:OFFICE,0.0,0.00,0.00,0.00,108.18,45.84,18.00,1,1,1,99.75,116.60,37.73,53.94,16.00,20.00,4.00,518.69,TARP,DOE-2,133.00,140.00,74.09,62.75,7,6,0,Yes
 Zone Information, 5FXOFFICEXLABQ1:AC,0.0,0.00,0.00,0.00,117.19,50.82,18.00,1,1,1,114.06,120.31,47.06,54.58,16.00,20.00,4.00,69.16,TARP,DOE-2,17.73,40.00,40.00,0.00,6,0,0,Yes
 Zone Information, 5FXOFFICEXLABQ1:LAB,0.0,0.00,0.00,0.00,111.67,54.26,18.00,1,1,1,105.58,117.77,48.65,59.88,16.00,20.00,4.00,251.04,TARP,DOE-2,64.37,68.00,48.27,18.45,6,2,0,Yes
 Zone Information, 5FXLABXRESTROOM:RESTROOM,0.0,0.00,0.00,0.00,116.26,58.77,18.00,1,1,1,110.08,122.43,54.26,63.27,16.00,20.00,4.00,105.18,TARP,DOE-2,26.97,72.00,72.00,0.00,6,0,0,Yes
 Zone Information, 5FXLABXRESTROOM:LAB,0.0,0.00,0.00,0.00,118.91,63.01,18.00,1,1,1,111.41,126.40,56.38,69.63,16.00,20.00,4.00,348.27,TARP,DOE-2,89.30,111.97,87.62,22.84,6,2,0,Yes
 Zone Information, 5FXLAB:ZONE1,0.0,0.00,0.00,0.00,122.38,72.33,18.00,1,1,1,112.78,131.97,64.01,80.65,16.00,20.00,4.00,544.44,TARP,DOE-2,139.60,208.00,157.33,35.46,8,3,0,Yes
 Zone Information, 5FXMEETINGROOM:ZONE1,0.0,0.00,0.00,0.00,136.39,62.69,18.00,1,1,1,128.90,143.89,56.07,69.31,16.00,20.00,4.00,339.28,TARP,DOE-2,86.99,164.00,90.87,69.78,7,6,0,Yes
 Zone Information, 5FXMEETINGROOM1:ZONE1,0.0,0.00,0.00,0.00,154.20,51.56,18.00,1,1,1,146.70,161.70,44.94,58.19,16.00,20.00,4.00,339.28,TARP,DOE-2,86.99,164.00,90.87,69.78,7,6,0,Yes
 Zone Information, 5FXLAB1:ZONE1,0.0,0.00,0.00,0.00,166.92,43.61,18.00,1,1,1,159.42,174.42,36.99,50.24,16.00,20.00,4.00,339.28,TARP,DOE-2,86.99,164.00,125.37,29.32,6,3,0,Yes
 Zone Information, 5FXLABXRESTROOM1:LAB,0.0,0.00,0.00,0.00,162.16,35.98,18.00,1,1,1,154.66,169.65,29.36,42.60,16.00,20.00,4.00,348.27,TARP,DOE-2,89.30,111.97,87.55,22.90,6,2,0,Yes
 Zone Information, 5FXLABXRESTROOM1:RESTROOM,0.0,0.00,0.00,0.00,159.51,31.74,18.00,1,1,1,153.33,165.68,27.24,36.25,16.00,20.00,4.00,105.18,TARP,DOE-2,26.97,72.00,72.00,0.00,6,0,0,Yes
 Zone Information, 3FXFFCXCXDYLGHTNG:OFFICE,0.0,0.00,0.00,0.00,140.69,29.94,10.00,1,1,1,130.54,150.84,19.07,40.80,8.00,12.00,4.00,825.76,TARP,DOE-2,211.73,244.00,86.32,151.20,6,10,0,Yes
 Zone Information, 3FXOFFICEXAC1:OFFICE,0.0,0.00,0.00,0.00,122.88,41.07,10.00,1,1,1,112.73,133.03,30.20,51.93,8.00,12.00,4.00,825.76,TARP,DOE-2,211.73,244.00,86.32,151.20,6,10,0,Yes
 Zone Information, BLOCK3:ZONE1,0.0,0.00,0.00,0.00,137.08,43.97,21.39,1,1,1,124.55,149.61,27.23,60.71,20.68,22.09,0.20,1.00E-002,TARP,DOE-2,253.90,17.00,17.00,504.49,6,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BASEMENT2:B1XSERVERROOM,353.80,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, BASEMENT2:B1XCORE,237.62,7.8,30.303,3.300E-002,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, BASEMENT2:B1XCORRIDOR,575.25,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, BASEMENT2:B1XEQUIPMENTROOM,120.78,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, BASEMENT2:B1XGYM,152.21,25.1,6.066,0.165,1.800,0.000,0.000,15.000,0.000,0.000,16.800,No
 Zone Internal Gains Nominal, BASEMENT2:B1XSHOP,172.21,34.4,5.000,0.200,25.000,0.000,0.000,11.000,0.000,0.000,36.000,No
 Zone Internal Gains Nominal, BASEMENT2:B1XCANTEEN,563.82,377.8,1.493,0.670,1.800,0.000,0.000,5.000,0.000,0.000,6.800,No
 Zone Internal Gains Nominal, 1FXEXHIBITION:ZONE1,199.26,65.8,3.030,0.330,3.600,0.000,0.000,8.000,0.000,0.000,11.600,No
 Zone Internal Gains Nominal, 1FXRECEPTION:ZONE1,118.14,11.9,9.921,0.101,2.400,0.000,0.000,6.190,0.000,0.000,8.590,No
 Zone Internal Gains Nominal, 1FXACCEEORYROOM:ZONE1,86.99,2.2,40.000,2.500E-002,0.600,0.000,0.000,0.000,0.000,0.000,0.600,No
 Zone Internal Gains Nominal, 1FXHALL:ZONE1,534.71,53.9,9.921,0.101,2.400,0.000,0.000,6.190,0.000,0.000,8.590,No
 Zone Internal Gains Nominal, 1FXLECTUREHALL:ZONE2,199.26,43.5,4.581,0.218,3.600,0.000,0.000,2.000,0.000,0.000,5.600,No
 Zone Internal Gains Nominal, 1FXLECTUREXRESTROOM:RESTROOM,26.97,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 1FXLECTUREXRESTROOM:LECTURE,89.30,19.5,4.581,0.218,3.600,0.000,0.000,2.000,0.000,0.000,5.600,No
 Zone Internal Gains Nominal, 1FXACCESSORYROOM:ZONE1,86.99,2.2,40.000,2.500E-002,0.600,0.000,0.000,0.000,0.000,0.000,0.600,No
 Zone Internal Gains Nominal, 1FXOFFICE:ZONE1,233.45,46.7,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 1FXSERVICEROOM:ZONE1,70.79,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 2FXLAB:ZONE1,69.56,11.8,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXLABXRESTROOM:RESTROOM,21.56,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 2FXLABXRESTROOM:LAB,71.40,12.1,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXOFFICEXLAB:OFFICE,106.34,21.3,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXOFFICEXLAB:AC,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 2FXOFFICEXLAB:LAB,47.71,8.1,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXMEETINGROOM:ZONE1,86.99,58.3,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 2FXOFFICEXAC:OFFICE,217.97,43.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXLABXRESTROOM1:RESTROOM,30.21,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 2FXLABXRESTROOM1:LAB,100.04,17.0,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXLAB1:ZONE1,97.45,16.6,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXOFFICEXLABQ1:OFFICE,148.99,29.8,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXOFFICEXLABQ1:AC,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 2FXOFFICEXLABQ1:LAB,74.36,12.6,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 2FXMEETINGROOM1:ZONE1,86.99,58.3,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 3FXLAB:ZONE1,69.56,11.8,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXLABXRESTROOM:RESTROOM,21.56,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 3FXLABXRESTROOM:LAB,71.40,12.1,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXMEETINGROOM:ZONE1,86.99,58.3,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 2FXFFCXC1XDYLGHT:OFFICE,217.97,43.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXOFFICEXLAB1:OFFICE,91.38,18.3,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXOFFICEXLAB1:LAB,47.71,8.1,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXOFFICEXLAB1:AC,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 3FXOFFICEXLAB:OFFICE,173.84,34.8,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXOFFICEXLAB:RESTROOM,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 3FXOFFICEXLAB:LAB,107.67,18.3,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXLABXRESTROOM1:RESTROOM,41.02,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 3FXLABXRESTROOM1:LAB,135.83,23.1,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXLAB1:ZONE1,132.32,22.5,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXMEETINGROOM1:ZONE1,86.99,58.3,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 4FXLAB:ZONE1,86.99,14.8,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXLABXRESTROOM:RESTROOM,26.97,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 4FXLABXRESTROOM:LAB,89.30,15.2,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXMEETINGROOM:ZONE1,73.05,48.9,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 4FXOFFICEXLAB:OFFICE,200.36,40.1,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXOFFICEXLAB:AC,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 4FXOFFICEXLAB:LAB,91.02,15.5,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXOFFICEXLAB1:OFFICE,197.95,39.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXOFFICEXLAB1:AC,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 4FXOFFICEXLAB1:LAB,94.35,16.0,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXLABXRESTROOMQ1:LAB,100.04,17.0,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXLABXRESTROOMQ1:RESTROOM,30.21,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 4FXLAB1:ZONE1,127.38,21.7,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXMEETINGROOM1:ZONE1,73.05,48.9,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 4FXFFCXCXDYLGHTNG:OFFICE,230.44,46.1,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 4FXOFFICEXAC1:OFFICE,230.44,46.1,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXOFFICEXAC:OFFICE,217.97,43.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXFFCXC1XDYLGHTNG:OFFICE,217.97,43.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXOFFICEXLAB:OFFICE,133.00,26.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXOFFICEXLAB:AC,17.72,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 5FXOFFICEXLAB:LAB,64.38,10.9,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXOFFICEXLABQ1:OFFICE,133.00,26.6,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXOFFICEXLABQ1:AC,17.73,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 5FXOFFICEXLABQ1:LAB,64.37,10.9,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXLABXRESTROOM:RESTROOM,26.97,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 5FXLABXRESTROOM:LAB,89.30,15.2,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXLAB:ZONE1,139.60,23.7,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXMEETINGROOM:ZONE1,86.99,58.3,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 5FXMEETINGROOM1:ZONE1,86.99,58.3,1.493,0.670,6.000,0.000,0.000,11.000,0.000,0.000,17.000,No
 Zone Internal Gains Nominal, 5FXLAB1:ZONE1,86.99,14.8,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXLABXRESTROOM1:LAB,89.30,15.2,5.882,0.170,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 5FXLABXRESTROOM1:RESTROOM,26.97,0.0,N/A,0.000,1.200,0.000,0.000,0.000,0.000,0.000,1.200,No
 Zone Internal Gains Nominal, 3FXFFCXCXDYLGHTNG:OFFICE,211.73,42.3,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, 3FXOFFICEXAC1:OFFICE,211.73,42.3,5.000,0.200,6.000,0.000,0.000,16.000,0.000,0.000,22.000,No
 Zone Internal Gains Nominal, BLOCK3:ZONE1,253.90,28.2,9.009,0.111,4.800,0.000,0.000,11.770,0.000,0.000,16.570,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, PEOPLE BASEMENT2:B1XCORE,BPS STORAGE_OPENOFF_OCC,BASEMENT2:B1XCORE,237.62,7.8,7.8,3.300E-002,30.303,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89672,No,3.8200E-008,0,8
 People Internal Gains Nominal, PEOPLE BASEMENT2:B1XGYM,OFFICE_FITGYM_OCC,BASEMENT2:B1XGYM,152.21,25.1,25.1,0.165,6.066,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89706,No,3.8200E-008,0,25
 People Internal Gains Nominal, PEOPLE BASEMENT2:B1XSHOP,BPS SHOP OCCUPANCY SCHEDULE,BASEMENT2:B1XSHOP,172.21,34.4,34.4,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89713,No,3.8200E-008,0,31
 People Internal Gains Nominal, PEOPLE BASEMENT2:B1XCANTEEN,BPS_CANTEEN_OCCUPANCY,BASEMENT2:B1XCANTEEN,563.82,377.8,377.8,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89720,No,3.8200E-008,0,340
 People Internal Gains Nominal, PEOPLE 1FXEXHIBITION:ZONE1,BPS_OFFICE_OCCUPANCY,1FXEXHIBITION:ZONE1,199.26,65.8,65.8,0.330,3.030,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89737,No,3.8200E-008,0,62
 People Internal Gains Nominal, PEOPLE 1FXRECEPTION:ZONE1,OFFICE_RECEPTION_OCC,1FXRECEPTION:ZONE1,118.14,11.9,11.9,0.101,9.921,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89753,No,3.8200E-008,0,12
 People Internal Gains Nominal, PEOPLE 1FXACCEEORYROOM:ZONE1,OFFICE_STORE_OCC,1FXACCEEORYROOM:ZONE1,86.99,2.2,2.2,2.500E-002,40.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89768,No,3.8200E-008,0,2
 People Internal Gains Nominal, PEOPLE 1FXHALL:ZONE1,OFFICE_RECEPTION_OCC,1FXHALL:ZONE1,534.71,53.9,53.9,0.101,9.921,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89785,No,3.8200E-008,0,54
 People Internal Gains Nominal, PEOPLE 1FXLECTUREHALL:ZONE2,D1_EDU_LECTURE_OCC,1FXLECTUREHALL:ZONE2,199.26,43.5,43.5,0.218,4.581,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89800,No,3.8200E-008,0,44
 People Internal Gains Nominal, PEOPLE 1FXLECTUREXRESTROOM:LECTURE,D1_EDU_LECTURE_OCC,1FXLECTUREXRESTROOM:LECTURE,89.30,19.5,19.5,0.218,4.581,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89825,No,3.8200E-008,0,19
 People Internal Gains Nominal, PEOPLE 1FXACCESSORYROOM:ZONE1,OFFICE_STORE_OCC,1FXACCESSORYROOM:ZONE1,86.99,2.2,2.2,2.500E-002,40.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89841,No,3.8200E-008,0,2
 People Internal Gains Nominal, PEOPLE 1FXOFFICE:ZONE1,BPS_OFFICE_OCCUPANCY,1FXOFFICE:ZONE1,233.45,46.7,46.7,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89857,No,3.8200E-008,0,44
 People Internal Gains Nominal, PEOPLE 2FXLAB:ZONE1,BPS_OFFICE_OCCUPANCY,2FXLAB:ZONE1,69.56,11.8,11.8,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89888,No,3.8200E-008,0,11
 People Internal Gains Nominal, PEOPLE 2FXLABXRESTROOM:LAB,BPS_OFFICE_OCCUPANCY,2FXLABXRESTROOM:LAB,71.40,12.1,12.1,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89913,No,3.8200E-008,0,12
 People Internal Gains Nominal, PEOPLE 2FXOFFICEXLAB:OFFICE,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLAB:OFFICE,106.34,21.3,21.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89932,No,3.8200E-008,0,20
 People Internal Gains Nominal, PEOPLE 2FXOFFICEXLAB:LAB,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLAB:LAB,47.71,8.1,8.1,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89947,No,3.8200E-008,0,8
 People Internal Gains Nominal, PEOPLE 2FXMEETINGROOM:ZONE1,BPS_OFFICE_OCCUPANCY,2FXMEETINGROOM:ZONE1,86.99,58.3,58.3,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89963,No,3.8200E-008,0,55
 People Internal Gains Nominal, PEOPLE 2FXOFFICEXAC:OFFICE,BPS_OFFICE_OCCUPANCY,2FXOFFICEXAC:OFFICE,217.97,43.6,43.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 89978,No,3.8200E-008,0,41
 People Internal Gains Nominal, PEOPLE 2FXLABXRESTROOM1:LAB,BPS_OFFICE_OCCUPANCY,2FXLABXRESTROOM1:LAB,100.04,17.0,17.0,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90003,No,3.8200E-008,0,16
 People Internal Gains Nominal, PEOPLE 2FXLAB1:ZONE1,BPS_OFFICE_OCCUPANCY,2FXLAB1:ZONE1,97.45,16.6,16.6,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90018,No,3.8200E-008,0,16
 People Internal Gains Nominal, PEOPLE 2FXOFFICEXLABQ1:OFFICE,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLABQ1:OFFICE,148.99,29.8,29.8,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90038,No,3.8200E-008,0,28
 People Internal Gains Nominal, PEOPLE 2FXOFFICEXLABQ1:LAB,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLABQ1:LAB,74.36,12.6,12.6,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90053,No,3.8200E-008,0,12
 People Internal Gains Nominal, PEOPLE 2FXMEETINGROOM1:ZONE1,BPS_OFFICE_OCCUPANCY,2FXMEETINGROOM1:ZONE1,86.99,58.3,58.3,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90069,No,3.8200E-008,0,55
 People Internal Gains Nominal, PEOPLE 3FXLAB:ZONE1,BPS_OFFICE_OCCUPANCY,3FXLAB:ZONE1,69.56,11.8,11.8,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90168,No,3.8200E-008,0,11
 People Internal Gains Nominal, PEOPLE 3FXLABXRESTROOM:LAB,BPS_OFFICE_OCCUPANCY,3FXLABXRESTROOM:LAB,71.40,12.1,12.1,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90193,No,3.8200E-008,0,12
 People Internal Gains Nominal, PEOPLE 3FXMEETINGROOM:ZONE1,BPS_OFFICE_OCCUPANCY,3FXMEETINGROOM:ZONE1,86.99,58.3,58.3,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90209,No,3.8200E-008,0,55
 People Internal Gains Nominal, PEOPLE 2FXFFCXC1XDYLGHT:OFFICE,BPS_OFFICE_OCCUPANCY,2FXFFCXC1XDYLGHT:OFFICE,217.97,43.6,43.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90231,No,3.8200E-008,0,41
 People Internal Gains Nominal, PEOPLE 3FXOFFICEXLAB1:OFFICE,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB1:OFFICE,91.38,18.3,18.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90267,No,3.8200E-008,0,17
 People Internal Gains Nominal, PEOPLE 3FXOFFICEXLAB1:LAB,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB1:LAB,47.71,8.1,8.1,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90275,No,3.8200E-008,0,8
 People Internal Gains Nominal, PEOPLE 3FXOFFICEXLAB:OFFICE,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB:OFFICE,173.84,34.8,34.8,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90317,No,3.8200E-008,0,33
 People Internal Gains Nominal, PEOPLE 3FXOFFICEXLAB:LAB,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB:LAB,107.67,18.3,18.3,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90332,No,3.8200E-008,0,17
 People Internal Gains Nominal, PEOPLE 3FXLABXRESTROOM1:LAB,BPS_OFFICE_OCCUPANCY,3FXLABXRESTROOM1:LAB,135.83,23.1,23.1,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90356,No,3.8200E-008,0,22
 People Internal Gains Nominal, PEOPLE 3FXLAB1:ZONE1,BPS_OFFICE_OCCUPANCY,3FXLAB1:ZONE1,132.32,22.5,22.5,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90371,No,3.8200E-008,0,21
 People Internal Gains Nominal, PEOPLE 3FXMEETINGROOM1:ZONE1,BPS_OFFICE_OCCUPANCY,3FXMEETINGROOM1:ZONE1,86.99,58.3,58.3,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90388,No,3.8200E-008,0,55
 People Internal Gains Nominal, PEOPLE 4FXLAB:ZONE1,BPS_OFFICE_OCCUPANCY,4FXLAB:ZONE1,86.99,14.8,14.8,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90494,No,3.8200E-008,0,14
 People Internal Gains Nominal, PEOPLE 4FXLABXRESTROOM:LAB,BPS_OFFICE_OCCUPANCY,4FXLABXRESTROOM:LAB,89.30,15.2,15.2,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90519,No,3.8200E-008,0,14
 People Internal Gains Nominal, PEOPLE 4FXMEETINGROOM:ZONE1,BPS_OFFICE_OCCUPANCY,4FXMEETINGROOM:ZONE1,73.05,48.9,48.9,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90535,No,3.8200E-008,0,46
 People Internal Gains Nominal, PEOPLE 4FXOFFICEXLAB:OFFICE,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB:OFFICE,200.36,40.1,40.1,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90553,No,3.8200E-008,0,38
 People Internal Gains Nominal, PEOPLE 4FXOFFICEXLAB:LAB,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB:LAB,91.02,15.5,15.5,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90568,No,3.8200E-008,0,15
 People Internal Gains Nominal, PEOPLE 4FXOFFICEXLAB1:OFFICE,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB1:OFFICE,197.95,39.6,39.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90587,No,3.8200E-008,0,38
 People Internal Gains Nominal, PEOPLE 4FXOFFICEXLAB1:LAB,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB1:LAB,94.35,16.0,16.0,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90602,No,3.8200E-008,0,15
 People Internal Gains Nominal, PEOPLE 4FXLABXRESTROOMQ1:LAB,BPS_OFFICE_OCCUPANCY,4FXLABXRESTROOMQ1:LAB,100.04,17.0,17.0,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90619,No,3.8200E-008,0,16
 People Internal Gains Nominal, PEOPLE 4FXLAB1:ZONE1,BPS_OFFICE_OCCUPANCY,4FXLAB1:ZONE1,127.38,21.7,21.7,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90643,No,3.8200E-008,0,21
 People Internal Gains Nominal, PEOPLE 4FXMEETINGROOM1:ZONE1,BPS_OFFICE_OCCUPANCY,4FXMEETINGROOM1:ZONE1,73.05,48.9,48.9,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90659,No,3.8200E-008,0,46
 People Internal Gains Nominal, PEOPLE 4FXFFCXCXDYLGHTNG:OFFICE,BPS_OFFICE_OCCUPANCY,4FXFFCXCXDYLGHTNG:OFFICE,230.44,46.1,46.1,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90716,No,3.8200E-008,0,44
 People Internal Gains Nominal, PEOPLE 4FXOFFICEXAC1:OFFICE,BPS_OFFICE_OCCUPANCY,4FXOFFICEXAC1:OFFICE,230.44,46.1,46.1,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90732,No,3.8200E-008,0,44
 People Internal Gains Nominal, PEOPLE 5FXOFFICEXAC:OFFICE,BPS_OFFICE_OCCUPANCY,5FXOFFICEXAC:OFFICE,217.97,43.6,43.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90762,No,3.8200E-008,0,41
 People Internal Gains Nominal, PEOPLE 5FXFFCXC1XDYLGHTNG:OFFICE,BPS_OFFICE_OCCUPANCY,5FXFFCXC1XDYLGHTNG:OFFICE,217.97,43.6,43.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90778,No,3.8200E-008,0,41
 People Internal Gains Nominal, PEOPLE 5FXOFFICEXLAB:OFFICE,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLAB:OFFICE,133.00,26.6,26.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90798,No,3.8200E-008,0,25
 People Internal Gains Nominal, PEOPLE 5FXOFFICEXLAB:LAB,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLAB:LAB,64.38,10.9,10.9,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90813,No,3.8200E-008,0,10
 People Internal Gains Nominal, PEOPLE 5FXOFFICEXLABQ1:OFFICE,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLABQ1:OFFICE,133.00,26.6,26.6,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90832,No,3.8200E-008,0,25
 People Internal Gains Nominal, PEOPLE 5FXOFFICEXLABQ1:LAB,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLABQ1:LAB,64.37,10.9,10.9,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90847,No,3.8200E-008,0,10
 People Internal Gains Nominal, PEOPLE 5FXLABXRESTROOM:LAB,BPS_OFFICE_OCCUPANCY,5FXLABXRESTROOM:LAB,89.30,15.2,15.2,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90871,No,3.8200E-008,0,14
 People Internal Gains Nominal, PEOPLE 5FXLAB:ZONE1,BPS_OFFICE_OCCUPANCY,5FXLAB:ZONE1,139.60,23.7,23.7,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90887,No,3.8200E-008,0,23
 People Internal Gains Nominal, PEOPLE 5FXMEETINGROOM:ZONE1,BPS_OFFICE_OCCUPANCY,5FXMEETINGROOM:ZONE1,86.99,58.3,58.3,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90903,No,3.8200E-008,0,55
 People Internal Gains Nominal, PEOPLE 5FXMEETINGROOM1:ZONE1,BPS_OFFICE_OCCUPANCY,5FXMEETINGROOM1:ZONE1,86.99,58.3,58.3,0.670,1.493,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90919,No,3.8200E-008,0,55
 People Internal Gains Nominal, PEOPLE 5FXLAB1:ZONE1,BPS_OFFICE_OCCUPANCY,5FXLAB1:ZONE1,86.99,14.8,14.8,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90935,No,3.8200E-008,0,14
 People Internal Gains Nominal, PEOPLE 5FXLABXRESTROOM1:LAB,BPS_OFFICE_OCCUPANCY,5FXLABXRESTROOM1:LAB,89.30,15.2,15.2,0.170,5.882,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 90952,No,3.8200E-008,0,14
 People Internal Gains Nominal, PEOPLE 3FXFFCXCXDYLGHTNG:OFFICE,BPS_OFFICE_OCCUPANCY,3FXFFCXCXDYLGHTNG:OFFICE,211.73,42.3,42.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 94511,No,3.8200E-008,0,40
 People Internal Gains Nominal, PEOPLE 3FXOFFICEXAC1:OFFICE,BPS_OFFICE_OCCUPANCY,3FXOFFICEXAC1:OFFICE,211.73,42.3,42.3,0.200,5.000,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 94575,No,3.8200E-008,0,40
 People Internal Gains Nominal, PEOPLE BLOCK3:ZONE1,OFFICE_OPENOFF_OCC,BLOCK3:ZONE1,253.90,28.2,28.2,0.111,9.009,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE 95192,No,3.8200E-008,0,28
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BASEMENT2:B1XSERVERROOM GENERAL LIGHTING,BPS PLANT SCHEDULE,BASEMENT2:B1XSERVERROOM,353.80,0.0,424.563,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XServerRoom#GeneralLights,0.000,424.563
 Lights Internal Gains Nominal, BASEMENT2:B1XCORE GENERAL LIGHTING,BPS STORAGE_OPENOFF_LIGHT,BASEMENT2:B1XCORE,237.62,7.8,285.147,1.200,36.364,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XCore#GeneralLights,0.000,285.147
 Lights Internal Gains Nominal, BASEMENT2:B1XCORRIDOR GENERAL LIGHTING,BPS CORRIDOR_LIGHT,BASEMENT2:B1XCORRIDOR,575.25,0.0,690.297,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XCorridor#GeneralLights,0.000,690.297
 Lights Internal Gains Nominal, BASEMENT2:B1XEQUIPMENTROOM GENERAL LIGHTING,BPS PLANT SCHEDULE,BASEMENT2:B1XEQUIPMENTROOM,120.78,0.0,144.939,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XEquipmentRoom#GeneralLights,0.000,144.939
 Lights Internal Gains Nominal, BASEMENT2:B1XGYM GENERAL LIGHTING,OFFICE_FITGYM_LIGHT,BASEMENT2:B1XGYM,152.21,25.1,273.983,1.800,10.919,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XGym#GeneralLights,0.000,273.983
 Lights Internal Gains Nominal, BASEMENT2:B1XSHOP GENERAL LIGHTING,BPS SHOP LIGHTING SCHEDULE,BASEMENT2:B1XSHOP,172.21,34.4,4305.315,25.000,125.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XShop#GeneralLights,0.000,4305.315
 Lights Internal Gains Nominal, BASEMENT2:B1XCANTEEN GENERAL LIGHTING,BPS_CANTEEN_LIGHTING,BASEMENT2:B1XCANTEEN,563.82,377.8,1014.876,1.800,2.687,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Basement2:B1XCanteen#GeneralLights,0.000,1014.876
 Lights Internal Gains Nominal, 1FXEXHIBITION:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,1FXEXHIBITION:ZONE1,199.26,65.8,717.335,3.600,10.909,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXexhibition:Zone1#GeneralLights,0.000,717.335
 Lights Internal Gains Nominal, 1FXRECEPTION:ZONE1 GENERAL LIGHTING,OFFICE_RECEPTION_LIGHT,1FXRECEPTION:ZONE1,118.14,11.9,283.535,2.400,23.810,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXreception:Zone1#GeneralLights,0.000,283.535
 Lights Internal Gains Nominal, 1FXACCEEORYROOM:ZONE1 GENERAL LIGHTING,OFFICE_STORE_LIGHT,1FXACCEEORYROOM:ZONE1,86.99,2.2,52.196,0.600,24.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXAcceeoryRoom:Zone1#GeneralLights,0.000,52.196
 Lights Internal Gains Nominal, 1FXHALL:ZONE1 GENERAL LIGHTING,OFFICE_RECEPTION_LIGHT,1FXHALL:ZONE1,534.71,53.9,1283.313,2.400,23.810,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXhall:Zone1#GeneralLights,0.000,1283.313
 Lights Internal Gains Nominal, 1FXLECTUREHALL:ZONE2 GENERAL LIGHTING,D1_EDU_LECTURE_LIGHT,1FXLECTUREHALL:ZONE2,199.26,43.5,717.335,3.600,16.490,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXLectureHall:Zone2#GeneralLights,0.000,717.335
 Lights Internal Gains Nominal, 1FXLECTUREXRESTROOM:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,1FXLECTUREXRESTROOM:RESTROOM,26.97,0.0,32.363,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXlectureXrestRoom:RestRoom#GeneralLights,0.000,32.363
 Lights Internal Gains Nominal, 1FXLECTUREXRESTROOM:LECTURE GENERAL LIGHTING,D1_EDU_LECTURE_LIGHT,1FXLECTUREXRESTROOM:LECTURE,89.30,19.5,321.479,3.600,16.490,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXlectureXrestRoom:Lecture#GeneralLights,0.000,321.479
 Lights Internal Gains Nominal, 1FXACCESSORYROOM:ZONE1 GENERAL LIGHTING,OFFICE_STORE_LIGHT,1FXACCESSORYROOM:ZONE1,86.99,2.2,52.196,0.600,24.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXAccessoryRoom:Zone1#GeneralLights,0.000,52.196
 Lights Internal Gains Nominal, 1FXOFFICE:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,1FXOFFICE:ZONE1,233.45,46.7,1400.686,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXoffice:Zone1#GeneralLights,0.000,1400.686
 Lights Internal Gains Nominal, 1FXSERVICEROOM:ZONE1 GENERAL LIGHTING,BPS PLANT SCHEDULE,1FXSERVICEROOM:ZONE1,70.79,0.0,84.942,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#1FXserviceRoom:Zone1#GeneralLights,0.000,84.942
 Lights Internal Gains Nominal, 2FXLAB:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXLAB:ZONE1,69.56,11.8,417.352,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXlab:Zone1#GeneralLights,0.000,417.352
 Lights Internal Gains Nominal, 2FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,2FXLABXRESTROOM:RESTROOM,21.56,0.0,25.877,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXlabXrestRoom:RestRoom#GeneralLights,0.000,25.877
 Lights Internal Gains Nominal, 2FXLABXRESTROOM:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXLABXRESTROOM:LAB,71.40,12.1,428.415,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXlabXrestRoom:Lab#GeneralLights,0.000,428.415
 Lights Internal Gains Nominal, 2FXOFFICEXLAB:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXOFFICEXLAB:OFFICE,106.34,21.3,638.057,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXLab:Office#GeneralLights,0.000,638.057
 Lights Internal Gains Nominal, 2FXOFFICEXLAB:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,2FXOFFICEXLAB:AC,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXLab:AC#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 2FXOFFICEXLAB:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXOFFICEXLAB:LAB,47.71,8.1,286.279,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXLab:Lab#GeneralLights,0.000,286.279
 Lights Internal Gains Nominal, 2FXMEETINGROOM:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXMEETINGROOM:ZONE1,86.99,58.3,521.962,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXmeetingRoom:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 2FXOFFICEXAC:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXOFFICEXAC:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXac:Office#GeneralLights,0.000,1307.824
 Lights Internal Gains Nominal, 2FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,2FXLABXRESTROOM1:RESTROOM,30.21,0.0,36.254,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXlabXrestRoom1:RestRoom#GeneralLights,0.000,36.254
 Lights Internal Gains Nominal, 2FXLABXRESTROOM1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXLABXRESTROOM1:LAB,100.04,17.0,600.227,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXlabXrestRoom1:Lab#GeneralLights,0.000,600.227
 Lights Internal Gains Nominal, 2FXLAB1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXLAB1:ZONE1,97.45,16.6,584.728,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXlab1:Zone1#GeneralLights,0.000,584.728
 Lights Internal Gains Nominal, 2FXOFFICEXLABQ1:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXOFFICEXLABQ1:OFFICE,148.99,29.8,893.945,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Office#GeneralLights,0.000,893.945
 Lights Internal Gains Nominal, 2FXOFFICEXLABQ1:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,2FXOFFICEXLABQ1:AC,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXlabQ1:AC#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 2FXOFFICEXLABQ1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXOFFICEXLABQ1:LAB,74.36,12.6,446.167,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXofficeXlabQ1:Lab#GeneralLights,0.000,446.167
 Lights Internal Gains Nominal, 2FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXMEETINGROOM1:ZONE1,86.99,58.3,521.962,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXmeetingRoom1:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 3FXLAB:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXLAB:ZONE1,69.56,11.8,417.352,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXlab:Zone1#GeneralLights,0.000,417.352
 Lights Internal Gains Nominal, 3FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,3FXLABXRESTROOM:RESTROOM,21.56,0.0,25.877,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXlabXrestRoom:RestRoom#GeneralLights,0.000,25.877
 Lights Internal Gains Nominal, 3FXLABXRESTROOM:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXLABXRESTROOM:LAB,71.40,12.1,428.415,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXlabXrestRoom:Lab#GeneralLights,0.000,428.415
 Lights Internal Gains Nominal, 3FXMEETINGROOM:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXMEETINGROOM:ZONE1,86.99,58.3,521.962,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXmeetingRoom:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 2FXFFCXC1XDYLGHT:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,2FXFFCXC1XDYLGHT:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#2FXffcXc1Xdylght:Office#GeneralLights,0.000,1307.824
 Lights Internal Gains Nominal, 3FXOFFICEXLAB1:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXOFFICEXLAB1:OFFICE,91.38,18.3,548.291,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXlab1:Office#GeneralLights,0.000,548.291
 Lights Internal Gains Nominal, 3FXOFFICEXLAB1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXOFFICEXLAB1:LAB,47.71,8.1,286.279,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXlab1:Lab#GeneralLights,0.000,286.279
 Lights Internal Gains Nominal, 3FXOFFICEXLAB1:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,3FXOFFICEXLAB1:AC,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXlab1:AC#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 3FXOFFICEXLAB:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXOFFICEXLAB:OFFICE,173.84,34.8,1043.039,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXLab:Office#GeneralLights,0.000,1043.039
 Lights Internal Gains Nominal, 3FXOFFICEXLAB:RESTROOM GENERAL LIGHTING,BPS PLANT SCHEDULE,3FXOFFICEXLAB:RESTROOM,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXLab:RestRoom#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 3FXOFFICEXLAB:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXOFFICEXLAB:LAB,107.67,18.3,646.027,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXLab:Lab#GeneralLights,0.000,646.027
 Lights Internal Gains Nominal, 3FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,3FXLABXRESTROOM1:RESTROOM,41.02,0.0,49.226,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXlabXrestRoom1:RestRoom#GeneralLights,0.000,49.226
 Lights Internal Gains Nominal, 3FXLABXRESTROOM1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXLABXRESTROOM1:LAB,135.83,23.1,814.993,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXlabXrestRoom1:Lab#GeneralLights,0.000,814.993
 Lights Internal Gains Nominal, 3FXLAB1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXLAB1:ZONE1,132.32,22.5,793.948,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXlab1:Zone1#GeneralLights,0.000,793.948
 Lights Internal Gains Nominal, 3FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXMEETINGROOM1:ZONE1,86.99,58.3,521.962,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXmeetingRoom1:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 4FXLAB:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXLAB:ZONE1,86.99,14.8,521.962,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXlab:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 4FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,4FXLABXRESTROOM:RESTROOM,26.97,0.0,32.363,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXlabXRestRoom:RestRoom#GeneralLights,0.000,32.363
 Lights Internal Gains Nominal, 4FXLABXRESTROOM:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXLABXRESTROOM:LAB,89.30,15.2,535.798,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXlabXRestRoom:Lab#GeneralLights,0.000,535.798
 Lights Internal Gains Nominal, 4FXMEETINGROOM:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXMEETINGROOM:ZONE1,73.05,48.9,438.274,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXmeetingRoom:Zone1#GeneralLights,0.000,438.274
 Lights Internal Gains Nominal, 4FXOFFICEXLAB:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXOFFICEXLAB:OFFICE,200.36,40.1,1202.141,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXlab:Office#GeneralLights,0.000,1202.141
 Lights Internal Gains Nominal, 4FXOFFICEXLAB:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,4FXOFFICEXLAB:AC,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXlab:AC#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 4FXOFFICEXLAB:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXOFFICEXLAB:LAB,91.02,15.5,546.097,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXlab:Lab#GeneralLights,0.000,546.097
 Lights Internal Gains Nominal, 4FXOFFICEXLAB1:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXOFFICEXLAB1:OFFICE,197.95,39.6,1187.705,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXlab1:Office#GeneralLights,0.000,1187.705
 Lights Internal Gains Nominal, 4FXOFFICEXLAB1:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,4FXOFFICEXLAB1:AC,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXlab1:AC#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 4FXOFFICEXLAB1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXOFFICEXLAB1:LAB,94.35,16.0,566.083,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXlab1:Lab#GeneralLights,0.000,566.083
 Lights Internal Gains Nominal, 4FXLABXRESTROOMQ1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXLABXRESTROOMQ1:LAB,100.04,17.0,600.227,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:Lab#GeneralLights,0.000,600.227
 Lights Internal Gains Nominal, 4FXLABXRESTROOMQ1:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,4FXLABXRESTROOMQ1:RESTROOM,30.21,0.0,36.254,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXlabXrestRoomQ1:RestRoom#GeneralLights,0.000,36.254
 Lights Internal Gains Nominal, 4FXLAB1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXLAB1:ZONE1,127.38,21.7,764.260,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXlab1:Zone1#GeneralLights,0.000,764.260
 Lights Internal Gains Nominal, 4FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXMEETINGROOM1:ZONE1,73.05,48.9,438.274,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXmeetingRoom1:Zone1#GeneralLights,0.000,438.274
 Lights Internal Gains Nominal, 4FXFFCXCXDYLGHTNG:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXFFCXCXDYLGHTNG:OFFICE,230.44,46.1,1382.668,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXffcXcXdylghtng:Office#GeneralLights,0.000,1382.668
 Lights Internal Gains Nominal, 4FXOFFICEXAC1:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,4FXOFFICEXAC1:OFFICE,230.44,46.1,1382.668,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#4FXofficeXac1:Office#GeneralLights,0.000,1382.668
 Lights Internal Gains Nominal, 5FXOFFICEXAC:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXOFFICEXAC:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXac:Office#GeneralLights,0.000,1307.824
 Lights Internal Gains Nominal, 5FXFFCXC1XDYLGHTNG:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXFFCXC1XDYLGHTNG:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXffcXc1Xdylghtng:Office#GeneralLights,0.000,1307.824
 Lights Internal Gains Nominal, 5FXOFFICEXLAB:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXOFFICEXLAB:OFFICE,133.00,26.6,797.987,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXlab:Office#GeneralLights,0.000,797.987
 Lights Internal Gains Nominal, 5FXOFFICEXLAB:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,5FXOFFICEXLAB:AC,17.72,0.0,21.266,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXlab:AC#GeneralLights,0.000,21.266
 Lights Internal Gains Nominal, 5FXOFFICEXLAB:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXOFFICEXLAB:LAB,64.38,10.9,386.285,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXlab:Lab#GeneralLights,0.000,386.285
 Lights Internal Gains Nominal, 5FXOFFICEXLABQ1:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXOFFICEXLABQ1:OFFICE,133.00,26.6,797.987,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Office#GeneralLights,0.000,797.987
 Lights Internal Gains Nominal, 5FXOFFICEXLABQ1:AC GENERAL LIGHTING,BPS PLANT SCHEDULE,5FXOFFICEXLABQ1:AC,17.73,0.0,21.281,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:AC#GeneralLights,0.000,21.281
 Lights Internal Gains Nominal, 5FXOFFICEXLABQ1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXOFFICEXLABQ1:LAB,64.37,10.9,386.209,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXofficeXLabQ1:Lab#GeneralLights,0.000,386.209
 Lights Internal Gains Nominal, 5FXLABXRESTROOM:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,5FXLABXRESTROOM:RESTROOM,26.97,0.0,32.363,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXlabXrestRoom:RestRoom#GeneralLights,0.000,32.363
 Lights Internal Gains Nominal, 5FXLABXRESTROOM:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXLABXRESTROOM:LAB,89.30,15.2,535.798,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXlabXrestRoom:Lab#GeneralLights,0.000,535.798
 Lights Internal Gains Nominal, 5FXLAB:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXLAB:ZONE1,139.60,23.7,837.604,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXlab:Zone1#GeneralLights,0.000,837.604
 Lights Internal Gains Nominal, 5FXMEETINGROOM:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXMEETINGROOM:ZONE1,86.99,58.3,521.962,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXmeetingRoom:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 5FXMEETINGROOM1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXMEETINGROOM1:ZONE1,86.99,58.3,521.962,6.000,8.955,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXmeetingRoom1:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 5FXLAB1:ZONE1 GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXLAB1:ZONE1,86.99,14.8,521.962,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXlab1:Zone1#GeneralLights,0.000,521.962
 Lights Internal Gains Nominal, 5FXLABXRESTROOM1:LAB GENERAL LIGHTING,BPS_OFFICE_LIGHTING,5FXLABXRESTROOM1:LAB,89.30,15.2,535.798,6.000,35.294,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXlabXrestRoom1:Lab#GeneralLights,0.000,535.798
 Lights Internal Gains Nominal, 5FXLABXRESTROOM1:RESTROOM GENERAL LIGHTING,BPS TOILET LIGHTING SCHEDULE,5FXLABXRESTROOM1:RESTROOM,26.97,0.0,32.363,1.200,N/A,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#5FXlabXrestRoom1:RestRoom#GeneralLights,0.000,32.363
 Lights Internal Gains Nominal, 3FXFFCXCXDYLGHTNG:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXFFCXCXDYLGHTNG:OFFICE,211.73,42.3,1270.402,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXffcXcXdylghtng:Office#GeneralLights,0.000,1270.402
 Lights Internal Gains Nominal, 3FXOFFICEXAC1:OFFICE GENERAL LIGHTING,BPS_OFFICE_LIGHTING,3FXOFFICEXAC1:OFFICE,211.73,42.3,1270.402,6.000,30.000,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#3FXofficeXac1:Office#GeneralLights,0.000,1270.402
 Lights Internal Gains Nominal, BLOCK3:ZONE1 GENERAL LIGHTING,OFFICE_OPENOFF_LIGHT,BLOCK3:ZONE1,253.90,28.2,1218.711,4.800,43.243,0.000,0.420,0.180,0.400,1.000,ELECTRIC EQUIPMENT#Block3:Zone1#GeneralLights,0.000,1218.711
! <OtherEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 OtherEquipment Internal Gains Nominal, BASEMENT2:B1XGYM EQUIPMENT GAIN,OFFICE_FITGYM_EQUIP,BASEMENT2:B1XGYM,152.21,25.1,2283.189,15.000,90.993,0.000,0.200,0.000,0.800,0.000,2283.189
 OtherEquipment Internal Gains Nominal, BASEMENT2:B1XSHOP EQUIPMENT GAIN,BPS SHOP EQUIP SCHEDULE,BASEMENT2:B1XSHOP,172.21,34.4,1894.339,11.000,55.000,0.000,0.200,0.000,0.800,0.000,1894.339
 OtherEquipment Internal Gains Nominal, BASEMENT2:B1XCANTEEN EQUIPMENT GAIN,BPS_CANTEEN_RECEPTACLE,BASEMENT2:B1XCANTEEN,563.82,377.8,2819.101,5.000,7.463,0.000,0.200,0.000,0.800,281.910,2819.101
 OtherEquipment Internal Gains Nominal, 1FXEXHIBITION:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,1FXEXHIBITION:ZONE1,199.26,65.8,1594.078,8.000,24.242,0.000,0.200,0.000,0.800,79.704,1434.670
 OtherEquipment Internal Gains Nominal, 1FXRECEPTION:ZONE1 EQUIPMENT GAIN,OFFICE_RECEPTION_EQUIP,1FXRECEPTION:ZONE1,118.14,11.9,731.284,6.190,61.409,0.000,0.200,0.000,0.800,0.000,731.284
 OtherEquipment Internal Gains Nominal, 1FXHALL:ZONE1 EQUIPMENT GAIN,OFFICE_RECEPTION_EQUIP,1FXHALL:ZONE1,534.71,53.9,3309.878,6.190,61.409,0.000,0.200,0.000,0.800,0.000,3309.878
 OtherEquipment Internal Gains Nominal, 1FXLECTUREHALL:ZONE2 EQUIPMENT GAIN,D1_EDU_LECTURE_EQUIP,1FXLECTUREHALL:ZONE2,199.26,43.5,398.519,2.000,9.161,0.000,0.200,0.000,0.800,0.000,398.519
 OtherEquipment Internal Gains Nominal, 1FXLECTUREXRESTROOM:LECTURE EQUIPMENT GAIN,D1_EDU_LECTURE_EQUIP,1FXLECTUREXRESTROOM:LECTURE,89.30,19.5,178.599,2.000,9.161,0.000,0.200,0.000,0.800,0.000,178.599
 OtherEquipment Internal Gains Nominal, 1FXOFFICE:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,1FXOFFICE:ZONE1,233.45,46.7,2334.477,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2217.753
 OtherEquipment Internal Gains Nominal, 1FXOFFICE:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,1FXOFFICE:ZONE1,233.45,46.7,1400.686,6.000,30.000,0.000,0.200,0.000,0.800,70.034,1260.618
 OtherEquipment Internal Gains Nominal, 2FXLAB:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXLAB:ZONE1,69.56,11.8,417.352,6.000,35.294,0.000,0.200,0.000,0.800,0.000,396.485
 OtherEquipment Internal Gains Nominal, 2FXLAB:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXLAB:ZONE1,69.56,11.8,695.587,10.000,58.824,0.000,0.200,0.000,0.800,34.779,626.028
 OtherEquipment Internal Gains Nominal, 2FXLABXRESTROOM:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXLABXRESTROOM:LAB,71.40,12.1,428.415,6.000,35.294,0.000,0.200,0.000,0.800,0.000,406.994
 OtherEquipment Internal Gains Nominal, 2FXLABXRESTROOM:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXLABXRESTROOM:LAB,71.40,12.1,714.025,10.000,58.824,0.000,0.200,0.000,0.800,35.701,642.623
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLAB:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLAB:OFFICE,106.34,21.3,1063.428,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1010.257
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLAB:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXOFFICEXLAB:OFFICE,106.34,21.3,638.057,6.000,30.000,0.000,0.200,0.000,0.800,31.903,574.251
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLAB:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLAB:LAB,47.71,8.1,286.279,6.000,35.294,0.000,0.200,0.000,0.800,0.000,271.965
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLAB:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXOFFICEXLAB:LAB,47.71,8.1,477.132,10.000,58.824,0.000,0.200,0.000,0.800,23.857,429.419
 OtherEquipment Internal Gains Nominal, 2FXMEETINGROOM:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXMEETINGROOM:ZONE1,86.99,58.3,260.981,3.000,4.478,0.000,0.200,0.000,0.800,0.000,247.932
 OtherEquipment Internal Gains Nominal, 2FXMEETINGROOM:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXMEETINGROOM:ZONE1,86.99,58.3,695.950,8.000,11.940,0.000,0.200,0.000,0.800,34.797,626.355
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXAC:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXOFFICEXAC:OFFICE,217.97,43.6,2179.707,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2070.722
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXAC:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXOFFICEXAC:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.200,0.000,0.800,65.391,1177.042
 OtherEquipment Internal Gains Nominal, 2FXLABXRESTROOM1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXLABXRESTROOM1:LAB,100.04,17.0,600.227,6.000,35.294,0.000,0.200,0.000,0.800,0.000,570.216
 OtherEquipment Internal Gains Nominal, 2FXLABXRESTROOM1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXLABXRESTROOM1:LAB,100.04,17.0,1000.379,10.000,58.824,0.000,0.200,0.000,0.800,50.019,900.341
 OtherEquipment Internal Gains Nominal, 2FXLAB1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXLAB1:ZONE1,97.45,16.6,584.728,6.000,35.294,0.000,0.200,0.000,0.800,0.000,555.492
 OtherEquipment Internal Gains Nominal, 2FXLAB1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXLAB1:ZONE1,97.45,16.6,974.547,10.000,58.824,0.000,0.200,0.000,0.800,48.727,877.092
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLABQ1:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLABQ1:OFFICE,148.99,29.8,1489.908,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1415.413
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLABQ1:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXOFFICEXLABQ1:OFFICE,148.99,29.8,893.945,6.000,30.000,0.000,0.200,0.000,0.800,44.697,804.550
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLABQ1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXOFFICEXLABQ1:LAB,74.36,12.6,446.167,6.000,35.294,0.000,0.200,0.000,0.800,0.000,423.859
 OtherEquipment Internal Gains Nominal, 2FXOFFICEXLABQ1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXOFFICEXLABQ1:LAB,74.36,12.6,743.612,10.000,58.824,0.000,0.200,0.000,0.800,37.181,669.251
 OtherEquipment Internal Gains Nominal, 2FXMEETINGROOM1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXMEETINGROOM1:ZONE1,86.99,58.3,260.981,3.000,4.478,0.000,0.200,0.000,0.800,0.000,247.932
 OtherEquipment Internal Gains Nominal, 2FXMEETINGROOM1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXMEETINGROOM1:ZONE1,86.99,58.3,695.950,8.000,11.940,0.000,0.200,0.000,0.800,34.797,626.355
 OtherEquipment Internal Gains Nominal, 3FXLAB:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXLAB:ZONE1,69.56,11.8,417.352,6.000,35.294,0.000,0.200,0.000,0.800,0.000,396.485
 OtherEquipment Internal Gains Nominal, 3FXLAB:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXLAB:ZONE1,69.56,11.8,695.587,10.000,58.824,0.000,0.200,0.000,0.800,34.779,626.028
 OtherEquipment Internal Gains Nominal, 3FXLABXRESTROOM:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXLABXRESTROOM:LAB,71.40,12.1,428.415,6.000,35.294,0.000,0.200,0.000,0.800,0.000,406.994
 OtherEquipment Internal Gains Nominal, 3FXLABXRESTROOM:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXLABXRESTROOM:LAB,71.40,12.1,714.025,10.000,58.824,0.000,0.200,0.000,0.800,35.701,642.623
 OtherEquipment Internal Gains Nominal, 3FXMEETINGROOM:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXMEETINGROOM:ZONE1,86.99,58.3,260.981,3.000,4.478,0.000,0.200,0.000,0.800,0.000,247.932
 OtherEquipment Internal Gains Nominal, 3FXMEETINGROOM:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXMEETINGROOM:ZONE1,86.99,58.3,695.950,8.000,11.940,0.000,0.200,0.000,0.800,34.797,626.355
 OtherEquipment Internal Gains Nominal, 2FXFFCXC1XDYLGHT:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,2FXFFCXC1XDYLGHT:OFFICE,217.97,43.6,2179.707,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2070.722
 OtherEquipment Internal Gains Nominal, 2FXFFCXC1XDYLGHT:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,2FXFFCXC1XDYLGHT:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.200,0.000,0.800,65.391,1177.042
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB1:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB1:OFFICE,91.38,18.3,913.818,10.000,50.000,0.000,0.200,0.000,0.800,0.000,868.127
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB1:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXOFFICEXLAB1:OFFICE,91.38,18.3,548.291,6.000,30.000,0.000,0.200,0.000,0.800,27.415,493.462
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB1:LAB,47.71,8.1,286.279,6.000,35.294,0.000,0.200,0.000,0.800,0.000,271.965
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXOFFICEXLAB1:LAB,47.71,8.1,477.132,10.000,58.824,0.000,0.200,0.000,0.800,23.857,429.419
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB:OFFICE,173.84,34.8,1738.398,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1651.478
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXOFFICEXLAB:OFFICE,173.84,34.8,1043.039,6.000,30.000,0.000,0.200,0.000,0.800,52.152,938.735
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXOFFICEXLAB:LAB,107.67,18.3,646.027,6.000,35.294,0.000,0.200,0.000,0.800,0.000,613.726
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXLAB:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXOFFICEXLAB:LAB,107.67,18.3,1076.712,10.000,58.824,0.000,0.200,0.000,0.800,53.836,969.041
 OtherEquipment Internal Gains Nominal, 3FXLABXRESTROOM1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXLABXRESTROOM1:LAB,135.83,23.1,814.993,6.000,35.294,0.000,0.200,0.000,0.800,0.000,774.244
 OtherEquipment Internal Gains Nominal, 3FXLABXRESTROOM1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXLABXRESTROOM1:LAB,135.83,23.1,1358.322,10.000,58.824,0.000,0.200,0.000,0.800,67.916,1222.490
 OtherEquipment Internal Gains Nominal, 3FXLAB1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXLAB1:ZONE1,132.32,22.5,793.948,6.000,35.294,0.000,0.200,0.000,0.800,0.000,754.251
 OtherEquipment Internal Gains Nominal, 3FXLAB1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXLAB1:ZONE1,132.32,22.5,1323.247,10.000,58.824,0.000,0.200,0.000,0.800,66.162,1190.922
 OtherEquipment Internal Gains Nominal, 3FXMEETINGROOM1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXMEETINGROOM1:ZONE1,86.99,58.3,260.981,3.000,4.478,0.000,0.200,0.000,0.800,0.000,247.932
 OtherEquipment Internal Gains Nominal, 3FXMEETINGROOM1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXMEETINGROOM1:ZONE1,86.99,58.3,695.950,8.000,11.940,0.000,0.200,0.000,0.800,34.797,626.355
 OtherEquipment Internal Gains Nominal, 4FXLAB:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXLAB:ZONE1,86.99,14.8,521.962,6.000,35.294,0.000,0.200,0.000,0.800,0.000,495.864
 OtherEquipment Internal Gains Nominal, 4FXLAB:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXLAB:ZONE1,86.99,14.8,869.937,10.000,58.824,0.000,0.200,0.000,0.800,43.497,782.943
 OtherEquipment Internal Gains Nominal, 4FXLABXRESTROOM:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXLABXRESTROOM:LAB,89.30,15.2,535.798,6.000,35.294,0.000,0.200,0.000,0.800,0.000,509.008
 OtherEquipment Internal Gains Nominal, 4FXLABXRESTROOM:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXLABXRESTROOM:LAB,89.30,15.2,892.996,10.000,58.824,0.000,0.200,0.000,0.800,44.650,803.696
 OtherEquipment Internal Gains Nominal, 4FXMEETINGROOM:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXMEETINGROOM:ZONE1,73.05,48.9,219.137,3.000,4.478,0.000,0.200,0.000,0.800,0.000,208.180
 OtherEquipment Internal Gains Nominal, 4FXMEETINGROOM:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXMEETINGROOM:ZONE1,73.05,48.9,584.366,8.000,11.940,0.000,0.200,0.000,0.800,29.218,525.929
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB:OFFICE,200.36,40.1,2003.568,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1903.390
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXOFFICEXLAB:OFFICE,200.36,40.1,1202.141,6.000,30.000,0.000,0.200,0.000,0.800,60.107,1081.927
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB:LAB,91.02,15.5,546.097,6.000,35.294,0.000,0.200,0.000,0.800,0.000,518.792
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXOFFICEXLAB:LAB,91.02,15.5,910.162,10.000,58.824,0.000,0.200,0.000,0.800,45.508,819.146
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB1:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB1:OFFICE,197.95,39.6,1979.508,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1880.533
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB1:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXOFFICEXLAB1:OFFICE,197.95,39.6,1187.705,6.000,30.000,0.000,0.200,0.000,0.800,59.385,1068.934
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXOFFICEXLAB1:LAB,94.35,16.0,566.083,6.000,35.294,0.000,0.200,0.000,0.800,0.000,537.779
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXLAB1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXOFFICEXLAB1:LAB,94.35,16.0,943.472,10.000,58.824,0.000,0.200,0.000,0.800,47.174,849.125
 OtherEquipment Internal Gains Nominal, 4FXLABXRESTROOMQ1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXLABXRESTROOMQ1:LAB,100.04,17.0,600.227,6.000,35.294,0.000,0.200,0.000,0.800,0.000,570.216
 OtherEquipment Internal Gains Nominal, 4FXLABXRESTROOMQ1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXLABXRESTROOMQ1:LAB,100.04,17.0,1000.379,10.000,58.824,0.000,0.200,0.000,0.800,50.019,900.341
 OtherEquipment Internal Gains Nominal, 4FXLAB1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXLAB1:ZONE1,127.38,21.7,764.260,6.000,35.294,0.000,0.200,0.000,0.800,0.000,726.047
 OtherEquipment Internal Gains Nominal, 4FXLAB1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXLAB1:ZONE1,127.38,21.7,1273.767,10.000,58.824,0.000,0.200,0.000,0.800,63.688,1146.390
 OtherEquipment Internal Gains Nominal, 4FXMEETINGROOM1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXMEETINGROOM1:ZONE1,73.05,48.9,219.137,3.000,4.478,0.000,0.200,0.000,0.800,0.000,208.180
 OtherEquipment Internal Gains Nominal, 4FXMEETINGROOM1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXMEETINGROOM1:ZONE1,73.05,48.9,584.366,8.000,11.940,0.000,0.200,0.000,0.800,29.218,525.929
 OtherEquipment Internal Gains Nominal, 4FXFFCXCXDYLGHTNG:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXFFCXCXDYLGHTNG:OFFICE,230.44,46.1,2304.447,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2189.225
 OtherEquipment Internal Gains Nominal, 4FXFFCXCXDYLGHTNG:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXFFCXCXDYLGHTNG:OFFICE,230.44,46.1,1382.668,6.000,30.000,0.000,0.200,0.000,0.800,69.133,1244.401
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXAC1:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,4FXOFFICEXAC1:OFFICE,230.44,46.1,2304.447,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2189.225
 OtherEquipment Internal Gains Nominal, 4FXOFFICEXAC1:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,4FXOFFICEXAC1:OFFICE,230.44,46.1,1382.668,6.000,30.000,0.000,0.200,0.000,0.800,69.133,1244.401
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXAC:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXOFFICEXAC:OFFICE,217.97,43.6,2179.707,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2070.722
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXAC:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXOFFICEXAC:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.200,0.000,0.800,65.391,1177.042
 OtherEquipment Internal Gains Nominal, 5FXFFCXC1XDYLGHTNG:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXFFCXC1XDYLGHTNG:OFFICE,217.97,43.6,2179.707,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2070.722
 OtherEquipment Internal Gains Nominal, 5FXFFCXC1XDYLGHTNG:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXFFCXC1XDYLGHTNG:OFFICE,217.97,43.6,1307.824,6.000,30.000,0.000,0.200,0.000,0.800,65.391,1177.042
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLAB:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLAB:OFFICE,133.00,26.6,1329.978,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1263.479
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLAB:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXOFFICEXLAB:OFFICE,133.00,26.6,797.987,6.000,30.000,0.000,0.200,0.000,0.800,39.899,718.188
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLAB:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLAB:LAB,64.38,10.9,386.285,6.000,35.294,0.000,0.200,0.000,0.800,0.000,366.971
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLAB:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXOFFICEXLAB:LAB,64.38,10.9,643.809,10.000,58.824,0.000,0.200,0.000,0.800,32.190,579.428
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLABQ1:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLABQ1:OFFICE,133.00,26.6,1329.978,10.000,50.000,0.000,0.200,0.000,0.800,0.000,1263.479
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLABQ1:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXOFFICEXLABQ1:OFFICE,133.00,26.6,797.987,6.000,30.000,0.000,0.200,0.000,0.800,39.899,718.188
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLABQ1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXOFFICEXLABQ1:LAB,64.37,10.9,386.209,6.000,35.294,0.000,0.200,0.000,0.800,0.000,366.899
 OtherEquipment Internal Gains Nominal, 5FXOFFICEXLABQ1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXOFFICEXLABQ1:LAB,64.37,10.9,643.682,10.000,58.824,0.000,0.200,0.000,0.800,32.184,579.314
 OtherEquipment Internal Gains Nominal, 5FXLABXRESTROOM:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXLABXRESTROOM:LAB,89.30,15.2,535.798,6.000,35.294,0.000,0.200,0.000,0.800,0.000,509.008
 OtherEquipment Internal Gains Nominal, 5FXLABXRESTROOM:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXLABXRESTROOM:LAB,89.30,15.2,892.996,10.000,58.824,0.000,0.200,0.000,0.800,44.650,803.696
 OtherEquipment Internal Gains Nominal, 5FXLAB:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXLAB:ZONE1,139.60,23.7,837.604,6.000,35.294,0.000,0.200,0.000,0.800,0.000,795.724
 OtherEquipment Internal Gains Nominal, 5FXLAB:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXLAB:ZONE1,139.60,23.7,1396.007,10.000,58.824,0.000,0.200,0.000,0.800,69.800,1256.406
 OtherEquipment Internal Gains Nominal, 5FXMEETINGROOM:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXMEETINGROOM:ZONE1,86.99,58.3,260.981,3.000,4.478,0.000,0.200,0.000,0.800,0.000,247.932
 OtherEquipment Internal Gains Nominal, 5FXMEETINGROOM:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXMEETINGROOM:ZONE1,86.99,58.3,695.950,8.000,11.940,0.000,0.200,0.000,0.800,34.797,626.355
 OtherEquipment Internal Gains Nominal, 5FXMEETINGROOM1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXMEETINGROOM1:ZONE1,86.99,58.3,260.981,3.000,4.478,0.000,0.200,0.000,0.800,0.000,247.932
 OtherEquipment Internal Gains Nominal, 5FXMEETINGROOM1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXMEETINGROOM1:ZONE1,86.99,58.3,695.950,8.000,11.940,0.000,0.200,0.000,0.800,34.797,626.355
 OtherEquipment Internal Gains Nominal, 5FXLAB1:ZONE1 COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXLAB1:ZONE1,86.99,14.8,521.962,6.000,35.294,0.000,0.200,0.000,0.800,0.000,495.864
 OtherEquipment Internal Gains Nominal, 5FXLAB1:ZONE1 EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXLAB1:ZONE1,86.99,14.8,869.937,10.000,58.824,0.000,0.200,0.000,0.800,43.497,782.943
 OtherEquipment Internal Gains Nominal, 5FXLABXRESTROOM1:LAB COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,5FXLABXRESTROOM1:LAB,89.30,15.2,535.798,6.000,35.294,0.000,0.200,0.000,0.800,0.000,509.008
 OtherEquipment Internal Gains Nominal, 5FXLABXRESTROOM1:LAB EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,5FXLABXRESTROOM1:LAB,89.30,15.2,892.996,10.000,58.824,0.000,0.200,0.000,0.800,44.650,803.696
 OtherEquipment Internal Gains Nominal, 3FXFFCXCXDYLGHTNG:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXFFCXCXDYLGHTNG:OFFICE,211.73,42.3,2117.337,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2011.470
 OtherEquipment Internal Gains Nominal, 3FXFFCXCXDYLGHTNG:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXFFCXCXDYLGHTNG:OFFICE,211.73,42.3,1270.402,6.000,30.000,0.000,0.200,0.000,0.800,63.520,1143.362
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXAC1:OFFICE COMPUTING GAIN,BPS_OFFICE_OCCUPANCY,3FXOFFICEXAC1:OFFICE,211.73,42.3,2117.337,10.000,50.000,0.000,0.200,0.000,0.800,0.000,2011.470
 OtherEquipment Internal Gains Nominal, 3FXOFFICEXAC1:OFFICE EQUIPMENT GAIN,BPS_OFFICE_RECEPTACLE,3FXOFFICEXAC1:OFFICE,211.73,42.3,1270.402,6.000,30.000,0.000,0.200,0.000,0.800,63.520,1143.362
 OtherEquipment Internal Gains Nominal, BLOCK3:ZONE1 EQUIPMENT GAIN,OFFICE_OPENOFF_EQUIP,BLOCK3:ZONE1,253.90,28.2,2988.382,11.770,106.036,0.000,0.200,0.000,0.800,0.000,2988.382
! <Solar View Factor Check Values>,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Solar View Factor Check Values,BASEMENT2:B1XSERVERROOM,7.105427E-015,6.372600E-004,6.372600E-004,10,6.372600E-004,6.372600E-004
Solar View Factor Check Values,BASEMENT2:B1XCORE,0.000000,7.915608E-004,7.915608E-004,11,7.915608E-004,7.915608E-004
Solar View Factor Check Values,BASEMENT2:B1XCORRIDOR,1.705303E-013,7.059120E-004,7.059120E-004,8,7.059120E-004,7.059120E-004
Solar View Factor Check Values,BASEMENT2:B1XEQUIPMENTROOM,0.000000,6.676104E-004,6.676104E-004,11,6.676104E-004,6.676104E-004
Solar View Factor Check Values,BASEMENT2:B1XGYM,1.776357E-015,6.443395E-004,6.443395E-004,12,6.443395E-004,6.443395E-004
Solar View Factor Check Values,BASEMENT2:B1XSHOP,4.440892E-015,6.389740E-004,6.389740E-004,13,6.389740E-004,6.389740E-004
Solar View Factor Check Values,BASEMENT2:B1XCANTEEN,0.000000,8.843182E-004,8.843182E-004,13,8.843182E-004,8.843182E-004
Solar View Factor Check Values,1FXEXHIBITION:ZONE1,1.243450E-014,6.392976E-004,6.392976E-004,14,6.392976E-004,6.392976E-004
Solar View Factor Check Values,1FXRECEPTION:ZONE1,5.329071E-015,7.791207E-004,7.791207E-004,14,7.791207E-004,7.791207E-004
Solar View Factor Check Values,1FXACCEEORYROOM:ZONE1,8.881784E-016,8.238261E-004,8.238261E-004,8,8.238261E-004,8.238261E-004
Solar View Factor Check Values,1FXHALL:ZONE1,3.907985E-014,7.949063E-004,7.949063E-004,16,7.949063E-004,7.949063E-004
Solar View Factor Check Values,1FXLECTUREHALL:ZONE2,3.552714E-015,8.953408E-004,8.953408E-004,6,8.953408E-004,8.953408E-004
Solar View Factor Check Values,1FXLECTUREXRESTROOM:RESTROOM,8.881784E-016,9.332780E-004,9.332780E-004,12,9.332780E-004,9.332780E-004
Solar View Factor Check Values,1FXLECTUREXRESTROOM:LECTURE,0.000000,8.220803E-004,8.220803E-004,8,8.220803E-004,8.220803E-004
Solar View Factor Check Values,1FXACCESSORYROOM:ZONE1,1.776357E-015,1.303087E-004,1.303087E-004,2,1.303087E-004,1.303087E-004
Solar View Factor Check Values,1FXOFFICE:ZONE1,7.460699E-014,7.140939E-004,7.140939E-004,16,7.140939E-004,7.140939E-004
Solar View Factor Check Values,1FXSERVICEROOM:ZONE1,8.881784E-016,6.412846E-004,6.412846E-004,10,6.412846E-004,6.412846E-004
Solar View Factor Check Values,2FXLAB:ZONE1,0.000000,6.278953E-004,6.278953E-004,13,6.278953E-004,6.278953E-004
Solar View Factor Check Values,2FXLABXRESTROOM:RESTROOM,1.776357E-015,6.295376E-004,6.295376E-004,11,6.295376E-004,6.295376E-004
Solar View Factor Check Values,2FXLABXRESTROOM:LAB,1.776357E-015,7.847949E-004,7.847949E-004,12,7.847949E-004,7.847949E-004
Solar View Factor Check Values,2FXOFFICEXLAB:OFFICE,1.776357E-015,7.097415E-004,7.097415E-004,14,7.097415E-004,7.097415E-004
Solar View Factor Check Values,2FXOFFICEXLAB:AC,1.776357E-015,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Solar View Factor Check Values,2FXOFFICEXLAB:LAB,1.776357E-015,7.812431E-004,7.812431E-004,11,7.812431E-004,7.812431E-004
Solar View Factor Check Values,2FXMEETINGROOM:ZONE1,7.105427E-015,7.323644E-004,7.323644E-004,14,7.323644E-004,7.323644E-004
Solar View Factor Check Values,2FXOFFICEXAC:OFFICE,1.776357E-014,8.854448E-004,8.854448E-004,15,8.854448E-004,8.854448E-004
Solar View Factor Check Values,2FXLABXRESTROOM1:RESTROOM,8.881784E-016,7.054987E-004,7.054987E-004,12,7.054987E-004,7.054987E-004
Solar View Factor Check Values,2FXLABXRESTROOM1:LAB,0.000000,7.785198E-004,7.785198E-004,12,7.785198E-004,7.785198E-004
Solar View Factor Check Values,2FXLAB1:ZONE1,3.552714E-015,7.821062E-004,7.821062E-004,13,7.821062E-004,7.821062E-004
Solar View Factor Check Values,2FXOFFICEXLABQ1:OFFICE,1.421085E-014,8.744739E-004,8.744739E-004,14,8.744739E-004,8.744739E-004
Solar View Factor Check Values,2FXOFFICEXLABQ1:AC,8.881784E-016,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Solar View Factor Check Values,2FXOFFICEXLABQ1:LAB,0.000000,7.895952E-004,7.895952E-004,12,7.895952E-004,7.895952E-004
Solar View Factor Check Values,2FXMEETINGROOM1:ZONE1,0.000000,7.323644E-004,7.323644E-004,14,7.323644E-004,7.323644E-004
Solar View Factor Check Values,3FXLAB:ZONE1,1.776357E-015,6.279002E-004,6.279002E-004,13,6.279002E-004,6.279002E-004
Solar View Factor Check Values,3FXLABXRESTROOM:RESTROOM,1.776357E-015,6.295376E-004,6.295376E-004,11,6.295376E-004,6.295376E-004
Solar View Factor Check Values,3FXLABXRESTROOM:LAB,0.000000,9.636701E-004,9.636701E-004,12,9.636701E-004,9.636701E-004
Solar View Factor Check Values,3FXMEETINGROOM:ZONE1,1.065814E-014,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Solar View Factor Check Values,2FXFFCXC1XDYLGHT:OFFICE,1.421085E-014,8.854448E-004,8.854448E-004,15,8.854448E-004,8.854448E-004
Solar View Factor Check Values,3FXOFFICEXLAB1:OFFICE,1.243450E-014,9.468665E-004,9.468665E-004,13,9.468665E-004,9.468665E-004
Solar View Factor Check Values,3FXOFFICEXLAB1:LAB,5.329071E-015,9.907866E-004,9.907866E-004,11,9.907866E-004,9.907866E-004
Solar View Factor Check Values,3FXOFFICEXLAB1:AC,1.776357E-015,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Solar View Factor Check Values,3FXOFFICEXLAB:OFFICE,1.065814E-014,8.836035E-004,8.836035E-004,14,8.836035E-004,8.836035E-004
Solar View Factor Check Values,3FXOFFICEXLAB:RESTROOM,8.881784E-016,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Solar View Factor Check Values,3FXOFFICEXLAB:LAB,1.776357E-015,8.804148E-004,8.804148E-004,11,8.804148E-004,8.804148E-004
Solar View Factor Check Values,3FXLABXRESTROOM1:RESTROOM,5.329071E-015,6.725558E-004,6.725558E-004,13,6.725558E-004,6.725558E-004
Solar View Factor Check Values,3FXLABXRESTROOM1:LAB,3.552714E-015,6.931768E-004,6.931768E-004,12,6.931768E-004,6.931768E-004
Solar View Factor Check Values,3FXLAB1:ZONE1,7.105427E-015,6.374554E-004,6.374554E-004,13,6.374554E-004,6.374554E-004
Solar View Factor Check Values,3FXMEETINGROOM1:ZONE1,1.421085E-014,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Solar View Factor Check Values,4FXLAB:ZONE1,1.776357E-015,9.922565E-004,9.922565E-004,12,9.922565E-004,9.922565E-004
Solar View Factor Check Values,4FXLABXRESTROOM:RESTROOM,1.776357E-015,6.785777E-004,6.785777E-004,12,6.785777E-004,6.785777E-004
Solar View Factor Check Values,4FXLABXRESTROOM:LAB,1.776357E-015,7.262773E-004,7.262773E-004,12,7.262773E-004,7.262773E-004
Solar View Factor Check Values,4FXMEETINGROOM:ZONE1,8.881784E-015,6.562193E-004,6.562193E-004,14,6.562193E-004,6.562193E-004
Solar View Factor Check Values,4FXOFFICEXLAB:OFFICE,0.000000,6.322416E-004,6.322416E-004,15,6.322416E-004,6.322416E-004
Solar View Factor Check Values,4FXOFFICEXLAB:AC,8.881784E-016,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Solar View Factor Check Values,4FXOFFICEXLAB:LAB,1.776357E-015,7.911970E-004,7.911970E-004,11,7.911970E-004,7.911970E-004
Solar View Factor Check Values,4FXOFFICEXLAB1:OFFICE,1.421085E-014,6.685649E-004,6.685649E-004,15,6.685649E-004,6.685649E-004
Solar View Factor Check Values,4FXOFFICEXLAB1:AC,8.881784E-016,6.629082E-004,6.629082E-004,9,6.629082E-004,6.629082E-004
Solar View Factor Check Values,4FXOFFICEXLAB1:LAB,3.552714E-015,6.832696E-004,6.832696E-004,12,6.832696E-004,6.832696E-004
Solar View Factor Check Values,4FXLABXRESTROOMQ1:LAB,3.552714E-015,7.773156E-004,7.773156E-004,12,7.773156E-004,7.773156E-004
Solar View Factor Check Values,4FXLABXRESTROOMQ1:RESTROOM,8.881784E-016,7.054987E-004,7.054987E-004,12,7.054987E-004,7.054987E-004
Solar View Factor Check Values,4FXLAB1:ZONE1,7.105427E-015,9.388879E-004,9.388879E-004,12,9.388879E-004,9.388879E-004
Solar View Factor Check Values,4FXMEETINGROOM1:ZONE1,8.881784E-015,6.562193E-004,6.562193E-004,14,6.562193E-004,6.562193E-004
Solar View Factor Check Values,4FXFFCXCXDYLGHTNG:OFFICE,5.684342E-014,8.913053E-004,8.913053E-004,15,8.913053E-004,8.913053E-004
Solar View Factor Check Values,4FXOFFICEXAC1:OFFICE,3.552714E-015,8.913053E-004,8.913053E-004,15,8.913053E-004,8.913053E-004
Solar View Factor Check Values,5FXOFFICEXAC:OFFICE,7.105427E-015,9.611662E-004,9.611662E-004,15,9.611662E-004,9.611662E-004
Solar View Factor Check Values,5FXFFCXC1XDYLGHTNG:OFFICE,1.065814E-014,9.610849E-004,9.610849E-004,15,9.610849E-004,9.610849E-004
Solar View Factor Check Values,5FXOFFICEXLAB:OFFICE,1.598721E-014,6.470594E-004,6.470594E-004,15,6.470594E-004,6.470594E-004
Solar View Factor Check Values,5FXOFFICEXLAB:AC,0.000000,6.640362E-004,6.640362E-004,9,6.640362E-004,6.640362E-004
Solar View Factor Check Values,5FXOFFICEXLAB:LAB,0.000000,6.747029E-004,6.747029E-004,12,6.747029E-004,6.747029E-004
Solar View Factor Check Values,5FXOFFICEXLABQ1:OFFICE,7.105427E-015,6.470594E-004,6.470594E-004,15,6.470594E-004,6.470594E-004
Solar View Factor Check Values,5FXOFFICEXLABQ1:AC,1.776357E-015,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Solar View Factor Check Values,5FXOFFICEXLABQ1:LAB,0.000000,6.747340E-004,6.747340E-004,12,6.747340E-004,6.747340E-004
Solar View Factor Check Values,5FXLABXRESTROOM:RESTROOM,0.000000,6.865186E-004,6.865186E-004,11,6.865186E-004,6.865186E-004
Solar View Factor Check Values,5FXLABXRESTROOM:LAB,0.000000,9.109289E-004,9.109289E-004,12,9.109289E-004,9.109289E-004
Solar View Factor Check Values,5FXLAB:ZONE1,3.552714E-015,7.627441E-004,7.627441E-004,13,7.627441E-004,7.627441E-004
Solar View Factor Check Values,5FXMEETINGROOM:ZONE1,1.065814E-014,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Solar View Factor Check Values,5FXMEETINGROOM1:ZONE1,1.776357E-015,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Solar View Factor Check Values,5FXLAB1:ZONE1,3.552714E-015,7.341174E-004,7.341174E-004,13,7.341174E-004,7.341174E-004
Solar View Factor Check Values,5FXLABXRESTROOM1:LAB,1.776357E-015,9.109346E-004,9.109346E-004,12,9.109346E-004,9.109346E-004
Solar View Factor Check Values,5FXLABXRESTROOM1:RESTROOM,0.000000,6.865186E-004,6.865186E-004,11,6.865186E-004,6.865186E-004
Solar View Factor Check Values,3FXFFCXCXDYLGHTNG:OFFICE,2.131628E-014,9.582524E-004,9.582524E-004,15,9.582524E-004,9.582524E-004
Solar View Factor Check Values,3FXOFFICEXAC1:OFFICE,1.776357E-014,9.582524E-004,9.582524E-004,15,9.582524E-004,9.582524E-004
Solar View Factor Check Values,BLOCK3:ZONE1,1.776357E-015,6.262362E-004,6.262362E-004,10,6.262362E-004,6.262362E-004
! <Construction CTF>,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
! <Material CTF Summary>,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
! <Material:Air>,Material Name,ThermalResistance {m2-K/w}
! <CTF>,Time,Outside,Cross,Inside,Flux (except final one)
 Construction CTF,IRTSURFACE,   2,   1,   1,   0.250,      100.0    ,   1.000,   1.000,   1.000,   1.000,VERYSMOOTH
 Material CTF Summary,IRTMATERIAL,  0.0000,         0.000,      0.000,        0.000,  0.1000E-01
 CTF,   1,       0.0000000    ,       0.0000000    ,      -0.0000000    ,      -0.0000000    
 CTF,   0,       100.00000    ,       100.00000    ,       100.00000    
 Construction CTF,PROJECT GROUND FLOOR,   3,   4,  12,   0.250,     0.2638    ,   0.900,   0.900,   0.600,   0.780,Rough
 Material CTF Summary,UREA FORMALDEHYDE FOAM_.1327,  0.1327,         0.040,     10.000,     1400.000,   3.318    
 Material CTF Summary,CAST CONCRETE_.1,  0.1000,         1.130,   2000.000,     1000.000,  0.8850E-01
 Material CTF Summary,FLOOR/ROOF SCREED_.07,  0.0700,         0.410,   1200.000,      840.000,  0.1707    
 Material CTF Summary,TIMBER FLOORING_.03,  0.0300,         0.140,    650.000,     1200.000,  0.2143    
 CTF,  12,      0.51474641E-11,      0.93936866E-14,      0.10144335E-09,     -0.23059903E-12
 CTF,  11,     -0.13939430E-08,      0.27047015E-11,     -0.24749131E-07,      0.85599609E-10
 CTF,  10,      0.19506216E-06,      0.34036275E-09,      0.31252622E-05,     -0.16468473E-07
 CTF,   9,     -0.13537946E-04,      0.18045960E-07,     -0.20826498E-03,      0.16621895E-05
 CTF,   8,      0.47614391E-03,      0.40848583E-06,      0.73224332E-02,     -0.87908796E-04
 CTF,   7,     -0.89132428E-02,      0.39648806E-05,     -0.13687970    ,      0.24017630E-02
 CTF,   6,      0.93226982E-01,      0.16339833E-04,       1.4031394    ,     -0.34102022E-01
 CTF,   5,     -0.56162642    ,      0.27622624E-04,      -8.2462922    ,      0.26561499    
 CTF,   4,       1.9828258    ,      0.17719708E-04,       28.628624    ,      -1.1825621    
 CTF,   3,      -4.1208579    ,      0.36719754E-05,      -59.027315    ,       3.0444165    
 CTF,   2,       4.9323402    ,      0.17253069E-06,       70.426919    ,      -4.4187103    
 CTF,   1,      -3.1344000    ,      0.98890122E-09,      -44.650303    ,       3.3227623    
 CTF,   0,      0.81701181    ,     -0.80853153E-10,       11.595060    
 Construction CTF,PROJECT INTERNAL FLOOR_REVERSED,   5,   1,   5,   0.250,      14.00    ,   0.900,   0.900,   0.600,   0.600,Rough
 Material CTF Summary,CAST CONCRETE (DENSE)_.1,  0.1000,         1.400,   2100.000,      840.000,  0.7143E-01
 CTF,   5,     -0.25637907E-06,      0.64027708E-07,     -0.25637907E-06,      0.20962219E-09
 CTF,   4,      0.14734376E-02,      0.43613400E-03,      0.14734376E-02,     -0.21982257E-05
 CTF,   3,     -0.48229000    ,      0.10406687    ,     -0.48229000    ,      0.15591152E-02
 CTF,   2,       13.293621    ,       1.8083218    ,       13.293621    ,     -0.85067103E-01
 CTF,   1,      -56.982141    ,       3.2317397    ,      -56.982141    ,      0.68556931    
 CTF,   0,       49.740510    ,      0.42660771    ,       49.740510    
 Construction CTF,PROJECT INTERNAL FLOOR_REVERSED_REV,   6,   1,   5,   0.250,      14.00    ,   0.900,   0.900,   0.600,   0.600,Rough
 Material CTF Summary,CAST CONCRETE (DENSE)_.1,  0.1000,         1.400,   2100.000,      840.000,  0.7143E-01
 CTF,   5,     -0.25637907E-06,      0.64027708E-07,     -0.25637907E-06,      0.20962219E-09
 CTF,   4,      0.14734376E-02,      0.43613400E-03,      0.14734376E-02,     -0.21982257E-05
 CTF,   3,     -0.48229000    ,      0.10406687    ,     -0.48229000    ,      0.15591152E-02
 CTF,   2,       13.293621    ,       1.8083218    ,       13.293621    ,     -0.85067103E-01
 CTF,   1,      -56.982141    ,       3.2317397    ,      -56.982141    ,      0.68556931    
 CTF,   0,       49.740510    ,      0.42660771    ,       49.740510    
 Construction CTF,BPS_BASELINE_ROOF_WITHOUT_SKYLIGHT_IMPROVED,   7,   3,   5,   0.250,     0.5358    ,   0.900,   0.900,   0.850,   0.500,Rough
 Material CTF Summary,ASPHALT 1_.01,  0.0100,         0.700,   2100.000,     1000.000,  0.1429E-01
 Material CTF Summary,MW GLASS WOOL (ROLLS)_.072,  0.0720,         0.040,     12.000,      840.000,   1.800    
 Material CTF Summary,PLASTERBOARD_.013,  0.0130,         0.250,   2800.000,      896.000,  0.5200E-01
 CTF,   5,     -0.30633607E-10,      0.42854886E-12,     -0.10215061E-10,      0.36443742E-15
 CTF,   4,      0.12832140E-05,      0.82121326E-07,      0.13595732E-05,     -0.85068077E-11
 CTF,   3,     -0.11425090E-01,      0.37107940E-03,     -0.38765174E-02,      0.28052097E-06
 CTF,   2,       6.4596223    ,      0.55657743E-01,       1.5788285    ,     -0.73193914E-03
 CTF,   1,      -30.002598    ,      0.27320273    ,      -28.978014    ,      0.27661194    
 CTF,   0,       23.942400    ,      0.58768831E-01,       27.791061    
 Construction CTF,PROJECT PARTITION,   9,   3,   5,   0.250,      2.857    ,   0.900,   0.900,   0.500,   0.500,Rough
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 Material CTF Summary,7_RVAL_2,  0.0000,         0.000,      0.000,        0.000,  0.1500    
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 CTF,   5,     -0.42421171E-08,      0.29168564E-09,     -0.42421171E-08,      0.82527899E-16
 CTF,   4,      0.85452904E-04,      0.16234618E-04,      0.85452904E-04,     -0.55088505E-08
 CTF,   3,     -0.22351565    ,      0.16694037E-01,     -0.22351565    ,      0.41304774E-04
 CTF,   2,       4.9833957    ,      0.46291344    ,       4.9833957    ,     -0.64408178E-01
 CTF,   1,      -20.319611    ,      0.89387315    ,      -20.319611    ,      0.54865199    
 CTF,   0,       17.033117    ,      0.99974238E-01,       17.033117    
 Construction CTF,PROJECT PARTITION_REV,  10,   3,   5,   0.250,      2.857    ,   0.900,   0.900,   0.500,   0.500,Rough
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 Material CTF Summary,8_RVAL_2,  0.0000,         0.000,      0.000,        0.000,  0.1500    
 Material CTF Summary,GYPSUM PLASTERBOARD_.025,  0.0250,         0.250,    900.000,     1000.000,  0.1000    
 CTF,   5,     -0.42421171E-08,      0.29168564E-09,     -0.42421171E-08,      0.82527899E-16
 CTF,   4,      0.85452904E-04,      0.16234618E-04,      0.85452904E-04,     -0.55088505E-08
 CTF,   3,     -0.22351565    ,      0.16694037E-01,     -0.22351565    ,      0.41304774E-04
 CTF,   2,       4.9833957    ,      0.46291344    ,       4.9833957    ,     -0.64408178E-01
 CTF,   1,      -20.319611    ,      0.89387315    ,      -20.319611    ,      0.54865199    
 CTF,   0,       17.033117    ,      0.99974238E-01,       17.033117    
 Construction CTF,PROJECT BELOW GRADE WALL,  11,   4,  13,   0.250,     0.3723    ,   0.900,   0.900,   0.700,   0.500,Rough
 Material CTF Summary,BRICKWORK OUTER_.1,  0.1000,         0.840,   1700.000,      800.000,  0.1190    
 Material CTF Summary,XPS EXTRUDED POLYSTYRENE  - CO2 BLOWING_.0795,  0.0795,         0.034,     35.000,     1400.000,   2.338    
 Material CTF Summary,CONCRETE BLOCK (MEDIUM)_.1,  0.1000,         0.510,   1400.000,     1000.000,  0.1961    
 Material CTF Summary,GYPSUM PLASTERING_.013,  0.0130,         0.400,   1000.000,     1000.000,  0.3250E-01
 CTF,  13,     -0.26455280E-10,     -0.58301398E-14,     -0.19169693E-09,      0.15255462E-12
 CTF,  12,      0.63887299E-08,      0.88444195E-13,      0.31127307E-07,     -0.41631533E-10
 CTF,  11,     -0.79781128E-06,      0.25941551E-10,     -0.28514995E-05,      0.58496449E-08
 CTF,  10,      0.56176347E-04,      0.26782459E-08,      0.15302856E-03,     -0.46331664E-06
 CTF,   9,     -0.23116426E-02,      0.11651240E-06,     -0.48971053E-02,      0.21477439E-04
 CTF,   8,      0.56039887E-01,      0.22125985E-05,      0.94370471E-01,     -0.59065057E-03
 CTF,   7,     -0.79830749    ,      0.18621675E-04,      -1.1063864    ,      0.96677203E-02
 CTF,   6,       6.7373977    ,      0.69034313E-04,       7.9760582    ,     -0.94598074E-01
 CTF,   5,      -34.189104    ,      0.10904474E-03,      -35.829460    ,      0.55586755    
 CTF,   4,       105.60588    ,      0.68071924E-04,       101.08812    ,      -1.9800128    
 CTF,   3,      -198.22342    ,      0.14428865E-04,      -177.62104    ,       4.2617978    
 CTF,   2,       219.35306    ,      0.75239545E-06,       187.28354    ,      -5.3680510    
 CTF,   1,      -130.89621    ,      0.43305016E-08,      -107.85903    ,       3.6151403    
 CTF,   0,       32.357203    ,     -0.35240197E-10,       25.978853    
 Construction CTF,BPS_BASELINE_WALL,  13,   4,  13,   0.250,     0.5500    ,   0.900,   0.900,   0.700,   0.500,Rough
 Material CTF Summary,BRICKWORK OUTER_.1,  0.1000,         0.840,   1700.000,      800.000,  0.1190    
 Material CTF Summary,XPS EXTRUDED POLYSTYRENE  - CO2 BLOWING_.05,  0.0500,         0.034,     35.000,     1400.000,   1.471    
 Material CTF Summary,CONCRETE BLOCK (MEDIUM)_.1,  0.1000,         0.510,   1400.000,     1000.000,  0.1961    
 Material CTF Summary,GYPSUM PLASTERING_.013,  0.0130,         0.400,   1000.000,     1000.000,  0.3250E-01
 CTF,  13,     -0.25727792E-12,      0.12776959E-14,     -0.40067913E-11,      0.13298319E-14
 CTF,  12,      0.17276775E-09,     -0.52994077E-14,      0.12675472E-08,     -0.98277644E-12
 CTF,  11,     -0.42228204E-07,      0.13032966E-11,     -0.20006941E-06,      0.27581053E-09
 CTF,  10,      0.49712220E-05,      0.34510579E-09,      0.16870789E-04,     -0.37019928E-07
 CTF,   9,     -0.31297405E-03,      0.31972066E-07,     -0.79156996E-03,      0.26565346E-05
 CTF,   8,      0.10943670E-01,      0.11503220E-05,      0.21168403E-01,     -0.10596842E-03
 CTF,   7,     -0.21563844    ,      0.16830086E-04,     -0.33270953    ,      0.24005460E-02
 CTF,   6,       2.4473749    ,      0.10169805E-03,       3.1385069    ,     -0.31622800E-01
 CTF,   5,      -16.221233    ,      0.24976340E-03,      -17.930509    ,      0.24481796    
 CTF,   4,       62.920763    ,      0.23510728E-03,       62.075936    ,      -1.1105834    
 CTF,   3,      -141.72061    ,      0.74385831E-04,      -128.95917    ,       2.9214100    
 CTF,   2,       180.70862    ,      0.59322434E-05,       155.35005    ,      -4.3148089    
 CTF,   1,      -120.28643    ,      0.56388279E-07,      -99.340669    ,       3.2872445    
 CTF,   0,       32.357203    ,     -0.37842007E-10,       25.978853    
 Construction CTF,PROJECT EXTERNAL FLOOR,  15,   3,   7,   0.250,     0.2638    ,   0.900,   0.900,   0.700,   0.780,Rough
 Material CTF Summary,EXTERNAL RENDERING_.025,  0.0250,         0.500,   1300.000,     1000.000,  0.5000E-01
 Material CTF Summary,MW STONE WOOL (ROLLS)_.1482,  0.1482,         0.040,     30.000,      840.000,   3.705    
 Material CTF Summary,TIMBER FLOORING_.005,  0.0050,         0.140,    650.000,     1200.000,  0.3571E-01
 CTF,   7,     -0.11884371E-09,      0.13555438E-12,     -0.10762123E-09,      0.75128345E-15
 CTF,   6,      0.83144336E-06,      0.15764020E-08,      0.67951703E-06,     -0.25262781E-10
 CTF,   5,     -0.84353727E-03,      0.30478809E-05,     -0.67601633E-03,      0.15778126E-06
 CTF,   4,      0.10318749    ,      0.56464631E-03,      0.74398234E-01,     -0.15399959E-03
 CTF,   3,      -2.7489875    ,      0.12743907E-01,      -1.1725636    ,      0.16298824E-01
 CTF,   2,       22.286313    ,      0.43326589E-01,       5.6586684    ,     -0.23250898    
 CTF,   1,      -47.784951    ,      0.20677643E-01,      -9.9051124    ,      0.92130953    
 CTF,   0,       28.223116    ,      0.52027815E-03,       5.4231207    
 Construction CTF,PROJECT INTERNAL FLOOR,  17,   1,   5,   0.250,      14.00    ,   0.900,   0.900,   0.600,   0.600,Rough
 Material CTF Summary,CAST CONCRETE (DENSE)_.1,  0.1000,         1.400,   2100.000,      840.000,  0.7143E-01
 CTF,   5,     -0.25637907E-06,      0.64027708E-07,     -0.25637907E-06,      0.20962219E-09
 CTF,   4,      0.14734376E-02,      0.43613400E-03,      0.14734376E-02,     -0.21982257E-05
 CTF,   3,     -0.48229000    ,      0.10406687    ,     -0.48229000    ,      0.15591152E-02
 CTF,   2,       13.293621    ,       1.8083218    ,       13.293621    ,     -0.85067103E-01
 CTF,   1,      -56.982141    ,       3.2317397    ,      -56.982141    ,      0.68556931    
 CTF,   0,       49.740510    ,      0.42660771    ,       49.740510    
 Construction CTF,PROJECT INTERNAL FLOOR_REV,  18,   1,   5,   0.250,      14.00    ,   0.900,   0.900,   0.600,   0.600,Rough
 Material CTF Summary,CAST CONCRETE (DENSE)_.1,  0.1000,         1.400,   2100.000,      840.000,  0.7143E-01
 CTF,   5,     -0.25637907E-06,      0.64027708E-07,     -0.25637907E-06,      0.20962219E-09
 CTF,   4,      0.14734376E-02,      0.43613400E-03,      0.14734376E-02,     -0.21982257E-05
 CTF,   3,     -0.48229000    ,      0.10406687    ,     -0.48229000    ,      0.15591152E-02
 CTF,   2,       13.293621    ,       1.8083218    ,       13.293621    ,     -0.85067103E-01
 CTF,   1,      -56.982141    ,       3.2317397    ,      -56.982141    ,      0.68556931    
 CTF,   0,       49.740510    ,      0.42660771    ,       49.740510    
 Construction CTF,PROJECT PITCHED ROOF,  19,   3,   8,   0.250,     0.1637    ,   0.900,   0.900,   0.700,   0.800,Rough
 Material CTF Summary,CLAY TILE (ROOFING)_.025,  0.0250,         1.000,   2000.000,      800.000,  0.2500E-01
 Material CTF Summary,MW STONE WOOL (ROLLS)_.2423,  0.2423,         0.040,     30.000,      840.000,   6.057    
 Material CTF Summary,ROOFING FELT_.005,  0.0050,         0.190,    960.000,      837.000,  0.2632E-01
 CTF,   8,      0.77510091E-11,      0.14826626E-13,      0.45541063E-11,     -0.98759650E-16
 CTF,   7,     -0.12351866E-03,      0.28899229E-11,     -0.89598076E-04,      0.17467143E-11
 CTF,   6,      0.12714576E-01,      0.94015976E-07,      0.53657468E-02,     -0.18392730E-04
 CTF,   5,     -0.42645818    ,      0.24296177E-04,     -0.11520114    ,      0.10742269E-02
 CTF,   4,       5.8701760    ,      0.73663694E-03,       1.1426868    ,     -0.22121746E-01
 CTF,   3,      -34.805593    ,      0.44868040E-02,      -5.5773628    ,      0.20449085    
 CTF,   2,       90.559515    ,      0.59976418E-02,       13.213837    ,     -0.87880374    
 CTF,   1,      -101.79367    ,      0.14100059E-02,      -14.306670    ,       1.6179501    
 CTF,   0,       40.596111    ,      0.19432639E-04,       5.6501094    
! <WindowConstruction>,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
! <WindowMaterial:Glazing>, Material Name, Optical Data Type, Spectral Data Set Name, Thickness {m}, Solar Transmittance,Front Solar Reflectance, Back Solar Reflectance, Visible Transmittance, Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance, Front Thermal Emissivity, Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
! <WindowMaterial:Gas>,Material Name,GasType,Thickness {m}
! <WindowMaterial:Blind>,Material Name,Slat Width {m},Slat Separation {m},Slat Thickness {m},Slat Angle {deg},Slat Beam Solar Transmittance,Slat Beam Solar Front Reflectance,Blind To Glass Distance {m}
 WindowConstruction,PROJECT INTERNAL GLAZING - 1001,21,5,VerySmooth,2.178,2.178,1.000,0.682
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowConstruction,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,22,3,VerySmooth,2.430,2.430,1.000,0.480
 WindowMaterial:Glazing,5111,Spectral,VIRACON  (8OPTWHT/060SAFLEX/8OPTWHT/060SAFLEX/8OPTWHT) <8OPTIWHITE3PLY LAM.VIR>,2.66700E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84000,0.84000,0.71300,1.00000,No
 WindowMaterial:Gas,1017,Air,1.200E-002
 WindowMaterial:Glazing,7090,Spectral,VIRACON VLE1370 11.5(5VLE13-70X2+060PVB+5STARPHIRE) <VE13-70X2-5-060-STR-5.VIR>,1.09200E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84400,0.84400,0.67000,1.00000,No
 WindowConstruction,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,23,3,VerySmooth,2.430,2.430,1.000,0.480
 WindowMaterial:Glazing,5111,Spectral,VIRACON  (8OPTWHT/060SAFLEX/8OPTWHT/060SAFLEX/8OPTWHT) <8OPTIWHITE3PLY LAM.VIR>,2.66700E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84000,0.84000,0.71300,1.00000,No
 WindowMaterial:Gas,1017,Air,1.200E-002
 WindowMaterial:Glazing,7090,Spectral,VIRACON VLE1370 11.5(5VLE13-70X2+060PVB+5STARPHIRE) <VE13-70X2-5-060-STR-5.VIR>,1.09200E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84400,0.84400,0.67000,1.00000,No
 WindowConstruction,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2003,24,4,VerySmooth,2.430,2.430,1.000,0.399
 WindowMaterial:Glazing,5111,Spectral,VIRACON  (8OPTWHT/060SAFLEX/8OPTWHT/060SAFLEX/8OPTWHT) <8OPTIWHITE3PLY LAM.VIR>,2.66700E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84000,0.84000,0.71300,1.00000,No
 WindowMaterial:Gas,1017,Air,1.200E-002
 WindowMaterial:Glazing,7090,Spectral,VIRACON VLE1370 11.5(5VLE13-70X2+060PVB+5STARPHIRE) <VE13-70X2-5-060-STR-5.VIR>,1.09200E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84400,0.84400,0.67000,1.00000,No
 WindowMaterial:Blind,20001,2.5000E-002,1.8750E-002,1.0000E-003,45.000,0.000,0.800,1.500E-002
 WindowConstruction,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,25,3,VerySmooth,2.430,2.430,1.000,0.480
 WindowMaterial:Glazing,5111,Spectral,VIRACON  (8OPTWHT/060SAFLEX/8OPTWHT/060SAFLEX/8OPTWHT) <8OPTIWHITE3PLY LAM.VIR>,2.66700E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84000,0.84000,0.71300,1.00000,No
 WindowMaterial:Gas,1017,Air,1.200E-002
 WindowMaterial:Glazing,7090,Spectral,VIRACON VLE1370 11.5(5VLE13-70X2+060PVB+5STARPHIRE) <VE13-70X2-5-060-STR-5.VIR>,1.09200E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84400,0.84400,0.67000,1.00000,No
 WindowConstruction,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2004,26,4,VerySmooth,2.430,2.430,1.000,0.399
 WindowMaterial:Glazing,5111,Spectral,VIRACON  (8OPTWHT/060SAFLEX/8OPTWHT/060SAFLEX/8OPTWHT) <8OPTIWHITE3PLY LAM.VIR>,2.66700E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84000,0.84000,0.71300,1.00000,No
 WindowMaterial:Gas,1017,Air,1.200E-002
 WindowMaterial:Glazing,7090,Spectral,VIRACON VLE1370 11.5(5VLE13-70X2+060PVB+5STARPHIRE) <VE13-70X2-5-060-STR-5.VIR>,1.09200E-002,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.84400,0.84400,0.67000,1.00000,No
 WindowMaterial:Blind,20001,2.5000E-002,1.8750E-002,1.0000E-003,45.000,0.000,0.800,1.500E-002
 WindowConstruction,PERFECTLY CLEAR - 1005,27,1,VerySmooth,3.124,3.124,1.000,0.991
 WindowMaterial:Glazing,100,SpectralAverage,,3.00000E-003,0.99000,5.00000E-003,5.00000E-003,0.99000,5.00000E-003,5.00000E-003,0.99000,5.00000E-003,5.00000E-003,5.00000,1.00000,No
 WindowConstruction,PROJECT ROOF GLAZING - 1006,28,5,VerySmooth,2.178,2.178,1.000,0.682
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
 WindowMaterial:Gas,1001,Air,6.000E-003
 WindowMaterial:Glazing,2,SpectralAverage,,3.00000E-003,0.83700,7.50000E-002,7.50000E-002,0.89800,8.10000E-002,8.10000E-002,0.00000,0.84000,0.84000,0.90000,1.00000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, BASEMENT2:B1XGYM,0,0
Enclosure/Window Adjacency Daylighting Counts, 1FXRECEPTION:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 1FXHALL:ZONE1,18,0
Enclosure/Window Adjacency Daylighting Counts, 1FXOFFICE:ZONE1,14,0
Enclosure/Window Adjacency Daylighting Counts, 2FXOFFICEXLAB:OFFICE,5,0
Enclosure/Window Adjacency Daylighting Counts, 2FXMEETINGROOM:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 2FXOFFICEXAC:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 2FXOFFICEXLABQ1:OFFICE,6,0
Enclosure/Window Adjacency Daylighting Counts, 2FXMEETINGROOM1:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 3FXMEETINGROOM:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 2FXFFCXC1XDYLGHT:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 3FXOFFICEXLAB1:OFFICE,3,0
Enclosure/Window Adjacency Daylighting Counts, 3FXOFFICEXLAB:OFFICE,5,0
Enclosure/Window Adjacency Daylighting Counts, 3FXMEETINGROOM1:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 4FXMEETINGROOM:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 4FXOFFICEXLAB:OFFICE,7,0
Enclosure/Window Adjacency Daylighting Counts, 4FXOFFICEXLAB1:OFFICE,7,0
Enclosure/Window Adjacency Daylighting Counts, 4FXMEETINGROOM1:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 4FXFFCXCXDYLGHTNG:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 4FXOFFICEXAC1:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 5FXOFFICEXAC:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 5FXFFCXC1XDYLGHTNG:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 5FXOFFICEXLAB:OFFICE,6,0
Enclosure/Window Adjacency Daylighting Counts, 5FXOFFICEXLABQ1:OFFICE,6,0
Enclosure/Window Adjacency Daylighting Counts, 5FXMEETINGROOM:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 5FXMEETINGROOM1:ZONE1,6,0
Enclosure/Window Adjacency Daylighting Counts, 3FXFFCXCXDYLGHTNG:OFFICE,10,0
Enclosure/Window Adjacency Daylighting Counts, 3FXOFFICEXAC1:OFFICE,10,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, BASEMENT2:B1XGYM,0
Enclosure/Window Adjacency Daylighting Matrix, 1FXRECEPTION:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 1FXHALL:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 1FXOFFICE:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 2FXOFFICEXLAB:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 2FXMEETINGROOM:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 2FXOFFICEXAC:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 2FXOFFICEXLABQ1:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 2FXMEETINGROOM1:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 3FXMEETINGROOM:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 2FXFFCXC1XDYLGHT:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 3FXOFFICEXLAB1:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 3FXOFFICEXLAB:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 3FXMEETINGROOM1:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 4FXMEETINGROOM:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 4FXOFFICEXLAB:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 4FXOFFICEXLAB1:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 4FXMEETINGROOM1:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 4FXFFCXCXDYLGHTNG:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 4FXOFFICEXAC1:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 5FXOFFICEXAC:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 5FXFFCXC1XDYLGHTNG:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 5FXOFFICEXLAB:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 5FXOFFICEXLABQ1:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 5FXMEETINGROOM:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 5FXMEETINGROOM1:ZONE1,0
Enclosure/Window Adjacency Daylighting Matrix, 3FXFFCXCXDYLGHTNG:OFFICE,0
Enclosure/Window Adjacency Daylighting Matrix, 3FXOFFICEXAC1:OFFICE,0
! <Surface View Factor Check Values>,Zone/Enclosure Name,Original Check Value,Calculated Fixed Check Value,Final Check Value,Number of Iterations,Fixed RowSum Convergence,Used RowSum Convergence
Surface View Factor Check Values,BASEMENT2:B1XSERVERROOM,7.105427E-015,6.372600E-004,6.372600E-004,10,6.372600E-004,6.372600E-004
Surface View Factor Check Values,BASEMENT2:B1XCORE,0.000000,7.915608E-004,7.915608E-004,11,7.915608E-004,7.915608E-004
Surface View Factor Check Values,BASEMENT2:B1XCORRIDOR,1.705303E-013,7.059120E-004,7.059120E-004,8,7.059120E-004,7.059120E-004
Surface View Factor Check Values,BASEMENT2:B1XEQUIPMENTROOM,0.000000,6.676104E-004,6.676104E-004,11,6.676104E-004,6.676104E-004
Surface View Factor Check Values,BASEMENT2:B1XGYM,1.776357E-015,6.443395E-004,6.443395E-004,12,6.443395E-004,6.443395E-004
Surface View Factor Check Values,BASEMENT2:B1XSHOP,4.440892E-015,6.389740E-004,6.389740E-004,13,6.389740E-004,6.389740E-004
Surface View Factor Check Values,BASEMENT2:B1XCANTEEN,0.000000,8.843182E-004,8.843182E-004,13,8.843182E-004,8.843182E-004
Surface View Factor Check Values,1FXEXHIBITION:ZONE1,1.243450E-014,6.392976E-004,6.392976E-004,14,6.392976E-004,6.392976E-004
Surface View Factor Check Values,1FXRECEPTION:ZONE1,5.329071E-015,7.791207E-004,7.791207E-004,14,7.791207E-004,7.791207E-004
Surface View Factor Check Values,1FXACCEEORYROOM:ZONE1,8.881784E-016,8.238261E-004,8.238261E-004,8,8.238261E-004,8.238261E-004
Surface View Factor Check Values,1FXHALL:ZONE1,3.907985E-014,7.949063E-004,7.949063E-004,16,7.949063E-004,7.949063E-004
Surface View Factor Check Values,1FXLECTUREHALL:ZONE2,3.552714E-015,8.953408E-004,8.953408E-004,6,8.953408E-004,8.953408E-004
Surface View Factor Check Values,1FXLECTUREXRESTROOM:RESTROOM,8.881784E-016,9.332780E-004,9.332780E-004,12,9.332780E-004,9.332780E-004
Surface View Factor Check Values,1FXLECTUREXRESTROOM:LECTURE,0.000000,8.220803E-004,8.220803E-004,8,8.220803E-004,8.220803E-004
Surface View Factor Check Values,1FXACCESSORYROOM:ZONE1,1.776357E-015,1.303087E-004,1.303087E-004,2,1.303087E-004,1.303087E-004
Surface View Factor Check Values,1FXOFFICE:ZONE1,7.460699E-014,7.140939E-004,7.140939E-004,16,7.140939E-004,7.140939E-004
Surface View Factor Check Values,1FXSERVICEROOM:ZONE1,8.881784E-016,6.412846E-004,6.412846E-004,10,6.412846E-004,6.412846E-004
Surface View Factor Check Values,2FXLAB:ZONE1,0.000000,6.278953E-004,6.278953E-004,13,6.278953E-004,6.278953E-004
Surface View Factor Check Values,2FXLABXRESTROOM:RESTROOM,1.776357E-015,6.295376E-004,6.295376E-004,11,6.295376E-004,6.295376E-004
Surface View Factor Check Values,2FXLABXRESTROOM:LAB,1.776357E-015,7.847949E-004,7.847949E-004,12,7.847949E-004,7.847949E-004
Surface View Factor Check Values,2FXOFFICEXLAB:OFFICE,1.776357E-015,7.097415E-004,7.097415E-004,14,7.097415E-004,7.097415E-004
Surface View Factor Check Values,2FXOFFICEXLAB:AC,1.776357E-015,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Surface View Factor Check Values,2FXOFFICEXLAB:LAB,1.776357E-015,7.812431E-004,7.812431E-004,11,7.812431E-004,7.812431E-004
Surface View Factor Check Values,2FXMEETINGROOM:ZONE1,7.105427E-015,7.323644E-004,7.323644E-004,14,7.323644E-004,7.323644E-004
Surface View Factor Check Values,2FXOFFICEXAC:OFFICE,1.776357E-014,8.854448E-004,8.854448E-004,15,8.854448E-004,8.854448E-004
Surface View Factor Check Values,2FXLABXRESTROOM1:RESTROOM,8.881784E-016,7.054987E-004,7.054987E-004,12,7.054987E-004,7.054987E-004
Surface View Factor Check Values,2FXLABXRESTROOM1:LAB,0.000000,7.785198E-004,7.785198E-004,12,7.785198E-004,7.785198E-004
Surface View Factor Check Values,2FXLAB1:ZONE1,3.552714E-015,7.821062E-004,7.821062E-004,13,7.821062E-004,7.821062E-004
Surface View Factor Check Values,2FXOFFICEXLABQ1:OFFICE,1.421085E-014,8.744739E-004,8.744739E-004,14,8.744739E-004,8.744739E-004
Surface View Factor Check Values,2FXOFFICEXLABQ1:AC,8.881784E-016,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Surface View Factor Check Values,2FXOFFICEXLABQ1:LAB,0.000000,7.895952E-004,7.895952E-004,12,7.895952E-004,7.895952E-004
Surface View Factor Check Values,2FXMEETINGROOM1:ZONE1,0.000000,7.323644E-004,7.323644E-004,14,7.323644E-004,7.323644E-004
Surface View Factor Check Values,3FXLAB:ZONE1,1.776357E-015,6.279002E-004,6.279002E-004,13,6.279002E-004,6.279002E-004
Surface View Factor Check Values,3FXLABXRESTROOM:RESTROOM,1.776357E-015,6.295376E-004,6.295376E-004,11,6.295376E-004,6.295376E-004
Surface View Factor Check Values,3FXLABXRESTROOM:LAB,0.000000,9.636701E-004,9.636701E-004,12,9.636701E-004,9.636701E-004
Surface View Factor Check Values,3FXMEETINGROOM:ZONE1,1.065814E-014,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Surface View Factor Check Values,2FXFFCXC1XDYLGHT:OFFICE,1.421085E-014,8.854448E-004,8.854448E-004,15,8.854448E-004,8.854448E-004
Surface View Factor Check Values,3FXOFFICEXLAB1:OFFICE,1.243450E-014,9.468665E-004,9.468665E-004,13,9.468665E-004,9.468665E-004
Surface View Factor Check Values,3FXOFFICEXLAB1:LAB,5.329071E-015,9.907866E-004,9.907866E-004,11,9.907866E-004,9.907866E-004
Surface View Factor Check Values,3FXOFFICEXLAB1:AC,1.776357E-015,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Surface View Factor Check Values,3FXOFFICEXLAB:OFFICE,1.065814E-014,8.836035E-004,8.836035E-004,14,8.836035E-004,8.836035E-004
Surface View Factor Check Values,3FXOFFICEXLAB:RESTROOM,8.881784E-016,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Surface View Factor Check Values,3FXOFFICEXLAB:LAB,1.776357E-015,8.804148E-004,8.804148E-004,11,8.804148E-004,8.804148E-004
Surface View Factor Check Values,3FXLABXRESTROOM1:RESTROOM,5.329071E-015,6.725558E-004,6.725558E-004,13,6.725558E-004,6.725558E-004
Surface View Factor Check Values,3FXLABXRESTROOM1:LAB,3.552714E-015,6.931768E-004,6.931768E-004,12,6.931768E-004,6.931768E-004
Surface View Factor Check Values,3FXLAB1:ZONE1,7.105427E-015,6.374554E-004,6.374554E-004,13,6.374554E-004,6.374554E-004
Surface View Factor Check Values,3FXMEETINGROOM1:ZONE1,1.421085E-014,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Surface View Factor Check Values,4FXLAB:ZONE1,1.776357E-015,9.922565E-004,9.922565E-004,12,9.922565E-004,9.922565E-004
Surface View Factor Check Values,4FXLABXRESTROOM:RESTROOM,1.776357E-015,6.785777E-004,6.785777E-004,12,6.785777E-004,6.785777E-004
Surface View Factor Check Values,4FXLABXRESTROOM:LAB,1.776357E-015,7.262773E-004,7.262773E-004,12,7.262773E-004,7.262773E-004
Surface View Factor Check Values,4FXMEETINGROOM:ZONE1,8.881784E-015,6.562193E-004,6.562193E-004,14,6.562193E-004,6.562193E-004
Surface View Factor Check Values,4FXOFFICEXLAB:OFFICE,0.000000,6.322416E-004,6.322416E-004,15,6.322416E-004,6.322416E-004
Surface View Factor Check Values,4FXOFFICEXLAB:AC,8.881784E-016,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Surface View Factor Check Values,4FXOFFICEXLAB:LAB,1.776357E-015,7.911970E-004,7.911970E-004,11,7.911970E-004,7.911970E-004
Surface View Factor Check Values,4FXOFFICEXLAB1:OFFICE,1.421085E-014,6.685649E-004,6.685649E-004,15,6.685649E-004,6.685649E-004
Surface View Factor Check Values,4FXOFFICEXLAB1:AC,8.881784E-016,6.629082E-004,6.629082E-004,9,6.629082E-004,6.629082E-004
Surface View Factor Check Values,4FXOFFICEXLAB1:LAB,3.552714E-015,6.832696E-004,6.832696E-004,12,6.832696E-004,6.832696E-004
Surface View Factor Check Values,4FXLABXRESTROOMQ1:LAB,3.552714E-015,7.773156E-004,7.773156E-004,12,7.773156E-004,7.773156E-004
Surface View Factor Check Values,4FXLABXRESTROOMQ1:RESTROOM,8.881784E-016,7.054987E-004,7.054987E-004,12,7.054987E-004,7.054987E-004
Surface View Factor Check Values,4FXLAB1:ZONE1,7.105427E-015,9.388879E-004,9.388879E-004,12,9.388879E-004,9.388879E-004
Surface View Factor Check Values,4FXMEETINGROOM1:ZONE1,8.881784E-015,6.562193E-004,6.562193E-004,14,6.562193E-004,6.562193E-004
Surface View Factor Check Values,4FXFFCXCXDYLGHTNG:OFFICE,5.684342E-014,8.913053E-004,8.913053E-004,15,8.913053E-004,8.913053E-004
Surface View Factor Check Values,4FXOFFICEXAC1:OFFICE,3.552714E-015,8.913053E-004,8.913053E-004,15,8.913053E-004,8.913053E-004
Surface View Factor Check Values,5FXOFFICEXAC:OFFICE,7.105427E-015,9.611662E-004,9.611662E-004,15,9.611662E-004,9.611662E-004
Surface View Factor Check Values,5FXFFCXC1XDYLGHTNG:OFFICE,1.065814E-014,9.610849E-004,9.610849E-004,15,9.610849E-004,9.610849E-004
Surface View Factor Check Values,5FXOFFICEXLAB:OFFICE,1.598721E-014,6.470594E-004,6.470594E-004,15,6.470594E-004,6.470594E-004
Surface View Factor Check Values,5FXOFFICEXLAB:AC,0.000000,6.640362E-004,6.640362E-004,9,6.640362E-004,6.640362E-004
Surface View Factor Check Values,5FXOFFICEXLAB:LAB,0.000000,6.747029E-004,6.747029E-004,12,6.747029E-004,6.747029E-004
Surface View Factor Check Values,5FXOFFICEXLABQ1:OFFICE,7.105427E-015,6.470594E-004,6.470594E-004,15,6.470594E-004,6.470594E-004
Surface View Factor Check Values,5FXOFFICEXLABQ1:AC,1.776357E-015,6.623119E-004,6.623119E-004,9,6.623119E-004,6.623119E-004
Surface View Factor Check Values,5FXOFFICEXLABQ1:LAB,0.000000,6.747340E-004,6.747340E-004,12,6.747340E-004,6.747340E-004
Surface View Factor Check Values,5FXLABXRESTROOM:RESTROOM,0.000000,6.865186E-004,6.865186E-004,11,6.865186E-004,6.865186E-004
Surface View Factor Check Values,5FXLABXRESTROOM:LAB,0.000000,9.109289E-004,9.109289E-004,12,9.109289E-004,9.109289E-004
Surface View Factor Check Values,5FXLAB:ZONE1,3.552714E-015,7.627441E-004,7.627441E-004,13,7.627441E-004,7.627441E-004
Surface View Factor Check Values,5FXMEETINGROOM:ZONE1,1.065814E-014,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Surface View Factor Check Values,5FXMEETINGROOM1:ZONE1,1.776357E-015,6.596166E-004,6.596166E-004,14,6.596166E-004,6.596166E-004
Surface View Factor Check Values,5FXLAB1:ZONE1,3.552714E-015,7.341174E-004,7.341174E-004,13,7.341174E-004,7.341174E-004
Surface View Factor Check Values,5FXLABXRESTROOM1:LAB,1.776357E-015,9.109346E-004,9.109346E-004,12,9.109346E-004,9.109346E-004
Surface View Factor Check Values,5FXLABXRESTROOM1:RESTROOM,0.000000,6.865186E-004,6.865186E-004,11,6.865186E-004,6.865186E-004
Surface View Factor Check Values,3FXFFCXCXDYLGHTNG:OFFICE,2.131628E-014,9.582524E-004,9.582524E-004,15,9.582524E-004,9.582524E-004
Surface View Factor Check Values,3FXOFFICEXAC1:OFFICE,1.776357E-014,9.582524E-004,9.582524E-004,15,9.582524E-004,9.582524E-004
Surface View Factor Check Values,BLOCK3:ZONE1,1.776357E-015,6.262362E-004,6.262362E-004,10,6.262362E-004,6.262362E-004
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_WALL_3_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_WALL_4_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_PARTITION_5_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_PARTITION_6_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_CEILING_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_CEILING_1_2_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_CEILING_1_3_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_CEILING_1_4_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_CEILING_1_5_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_0,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_1,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_2,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_3,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_4,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_5,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSERVERROOM_ROOF_1_6_6,0,0.00,0.00,0.00,0,3.80,0.00,13.17,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_PARTITION_4_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_PARTITION_5_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_ROOF_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORE_ROOF_1_1_1,0,0.00,0.00,0.00,0,3.80,0.00,9.58,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_4_0_10006,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_5_0_10008,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_17_0_10010,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_16_0_10011,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_15_0_10012,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_18_0_10013,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_2_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_WALL_3_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_6_0_0_0_0_0_WIN,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_WALL_7_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_8_0_0_0_0_0_HOLE,1,0.00,0.00,0.00,1,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_9_0_0_0_0_0_HOLE,2,0.00,0.00,0.00,2,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_WALL_10_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_11_0_0_0_0_0_WIN,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_PARTITION_12_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_1,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_2,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_3,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_4,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_5,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_6,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_7,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_GROUNDFLOOR_0_0_8,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_CEILING_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_CEILING_1_2_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_CEILING_1_3_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_CEILING_1_3_1,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_0,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_1,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_2,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_3,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_4,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_5,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_6,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_7,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_8,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCORRIDOR_ROOF_1_4_9,0,0.00,0.00,0.00,0,3.80,0.00,12.05,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_PARTITION_4_0_10019,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_PARTITION_5_0_10028,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_WALL_3_0_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_CEILING_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_CEILING_1_2_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_0,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_1,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XEQUIPMENTROOM_ROOF_1_3_2,0,0.00,0.00,0.00,0,3.80,0.00,7.01,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_PARTITION_5_0_10026,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_PARTITION_5_0_0_0_0_0_WIN_10028,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_PARTITION_4_0_10032,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_WALL_2_0_0,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_WALL_3_0_0,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_CEILING_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XGYM_ROOF_1_2_0,0,0.00,0.00,0.00,0,3.80,0.00,8.18,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_PARTITION_3_0_10007,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_PARTITION_2_0_10020,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_PARTITION_2_0_0_0_0_0_WIN_10022,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_WALL_4_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_WALL_5_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XSHOP_ROOF_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,9.26,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_PARTITION_4_0_10022,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_PARTITION_4_0_0_0_0_0_HOLE_10024,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_PARTITION_3_0_10024,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_PARTITION_3_0_0_0_0_0_HOLE_10026,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_WALL_2_0_0,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_WALL_5_0_0,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_GROUNDFLOOR_0_0_0,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_CEILING_1_0_0,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_CEILING_1_1_0,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,BASEMENT2:B1XCANTEEN_ROOF_1_2_0,0,0.00,0.00,0.00,0,3.80,0.00,14.11,-999.00,0,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,59.00,9.80,0.18,4,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,59.00,9.80,0.18,1,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,59.00,9.80,0.18,4,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,59.00,9.80,0.18,1,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,59.00,9.80,0.18,4,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,59.00,9.80,0.18,1,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,59.00,9.80,0.18,4,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,59.00,9.80,0.18,1,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_FLOOR_0_0_10015,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.18,0,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_FLOOR_0_0_10036,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.18,0,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.18,0,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_CEILING_1_1_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.18,0,No,No
Surface Convection Parameters,1FXEXHIBITION:ZONE1_CEILING_1_2_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.18,0,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,45.99,7.46,0.44,4,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,45.99,7.46,0.44,1,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,45.99,7.46,0.44,4,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,45.99,7.46,0.44,1,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,45.99,7.46,0.44,1,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,45.99,7.46,0.44,4,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,45.99,7.46,0.44,1,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,45.99,7.46,0.44,4,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,45.99,7.46,0.44,1,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,45.99,7.46,0.44,1,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_FLOOR_0_0_10029,0,0.00,0.00,0.00,0,4.00,45.99,7.46,0.44,0,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_FLOOR_0_0_10033,0,0.00,0.00,0.00,0,4.00,45.99,7.46,0.44,0,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,45.99,7.46,0.44,0,No,No
Surface Convection Parameters,1FXRECEPTION:ZONE1_CEILING_1_1_0,0,0.00,0.00,0.00,0,4.00,45.99,7.46,0.44,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_FLOOR_0_0_10030,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_FLOOR_0_0_10034,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_GROUNDFLOOR_0_2_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCEEORYROOM:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,101.00,15.37,0.45,4,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,4,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0_0_0_5_WIN,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0_1_0_4_WIN,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0_2_0_3_WIN,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0_3_0_2_WIN,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0_4_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_3_0_0_5_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,101.00,15.37,0.45,4,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,4,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0_0_0_5_WIN,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0_1_0_4_WIN,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0_2_0_3_WIN,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0_3_0_2_WIN,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0_4_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_WALL_5_0_0_5_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,101.00,15.37,0.45,1,No,No
Surface Convection Parameters,1FXHALL:ZONE1_FLOOR_0_0_10005,0,0.00,0.00,0.00,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_FLOOR_0_0_10017,0,0.00,0.00,0.00,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_FLOOR_0_0_10018,0,0.00,0.00,0.00,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_FLOOR_0_0_10037,0,0.00,0.00,0.00,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_CEILING_1_1_0,0,0.00,0.00,0.00,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXHALL:ZONE1_CEILING_1_2_0,0,0.00,0.00,0.00,0,4.00,101.00,15.37,0.45,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_FLOOR_0_0_10003,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_FLOOR_0_0_10035,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_GROUNDFLOOR_0_2_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_CEILING_1_1_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_CEILING_1_2_0,0,0.00,0.00,0.00,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREHALL:ZONE2_ROOF_1_3_0,0,2735.96,1392.53,0.12,0,4.00,59.00,9.80,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_FLOOR_0_0_10001,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_GROUNDFLOOR_0_1_0,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:RESTROOM_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_PARTITION_5_0_10050,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_FLOOR_0_0_10002,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_GROUNDFLOOR_0_1_0,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXLECTUREXRESTROOM:LECTURE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,27.99,6.32,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_FLOOR_0_0_10000,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_GROUNDFLOOR_0_1_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_GROUNDFLOOR_0_1_1,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXACCESSORYROOM:ZONE1_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,41.00,6.16,0.00,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,83.00,8.16,0.45,4,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,4,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0_0_0_5_WIN,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0_1_0_4_WIN,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0_2_0_3_WIN,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0_3_0_2_WIN,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0_4_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_3_0_0_5_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,83.00,8.16,0.45,4,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,4,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0_0_0_5_WIN,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0_1_0_4_WIN,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0_2_0_3_WIN,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0_3_0_2_WIN,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0_4_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_WALL_5_0_0_5_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,83.00,8.16,0.45,1,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_FLOOR_0_0_10004,0,0.00,0.00,0.00,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_FLOOR_0_0_10016,0,0.00,0.00,0.00,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_FLOOR_0_0_10031,0,0.00,0.00,0.00,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_GROUNDFLOOR_0_3_0,0,0.00,0.00,0.00,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_CEILING_1_1_0,0,0.00,0.00,0.00,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXOFFICE:ZONE1_ROOF_1_2_0,0,2735.96,1392.53,0.12,0,4.00,83.00,8.16,0.45,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_FLOOR_0_0_10009,0,0.00,0.00,0.00,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_FLOOR_0_0_10014,0,0.00,0.00,0.00,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,1FXSERVICEROOM:ZONE1_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,35.99,5.71,0.00,0,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,36.00,5.61,0.21,3,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,36.00,5.61,0.21,4,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,36.00,5.61,0.21,1,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,36.00,5.61,0.21,4,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,36.00,5.61,0.21,1,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,36.00,5.61,0.21,3,No,No
Surface Convection Parameters,2FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,36.00,5.61,0.21,2,No,No
Surface Convection Parameters,2FXLAB:ZONE1_FLOOR_0_0_10052,0,0.00,0.00,0.00,0,4.00,36.00,5.61,0.21,0,No,No
Surface Convection Parameters,2FXLAB:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,36.00,5.61,0.21,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10049,0,0.00,0.00,0.00,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_PARTITION_5_0_10057,0,0.00,0.00,0.00,0,4.00,25.49,5.76,0.19,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,25.49,5.76,0.19,3,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,25.49,5.76,0.19,3,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,25.49,5.76,0.19,2,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,25.49,5.76,0.19,4,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,25.49,5.76,0.19,1,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_FLOOR_0_0_10051,0,0.00,0.00,0.00,0,4.00,25.49,5.76,0.19,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,25.49,5.76,0.19,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,32.50,7.18,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,4.00,32.50,7.18,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,32.50,7.18,0.45,4,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,32.50,7.18,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,32.50,7.18,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,32.50,7.18,0.45,4,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,32.50,7.18,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_6_0_0,0,2330.65,431.53,22.09,0,4.00,32.50,7.18,0.45,4,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,32.50,7.18,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,32.50,7.18,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_FLOOR_0_0_10046,0,0.00,0.00,0.00,0,4.00,32.50,7.18,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_0,0,15.75,24.00,0.00,0,4.00,32.50,7.18,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,32.50,7.18,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,32.50,7.18,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:AC_PARTITION_5_0_10060,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:AC_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:AC_PARTITION_4_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:AC_FLOOR_0_0_10047,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:AC_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_PARTITION_5_0_10061,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.26,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_PARTITION_2_0_10063,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.26,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,14.50,4.78,0.26,3,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,14.50,4.78,0.26,2,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,14.50,4.78,0.26,4,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,14.50,4.78,0.26,1,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_FLOOR_0_0_10048,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.26,0,No,No
Surface Convection Parameters,2FXOFFICEXLAB:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.26,0,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_FLOOR_0_0_10053,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,2FXMEETINGROOM:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_FLOOR_0_0_10045,0,0.00,0.00,0.00,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_EXTFLOOR_0_1_0,0,19.50,29.00,0.00,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXOFFICEXAC:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_FLOOR_0_0_10041,0,0.00,0.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_EXTFLOOR_0_1_0,0,3.75,8.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_PARTITION_5_0_10068,0,0.00,0.00,0.00,0,4.00,29.49,6.60,0.24,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,29.49,6.60,0.24,4,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,29.49,6.60,0.24,1,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,29.49,6.60,0.24,3,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,29.49,6.60,0.24,2,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,29.49,6.60,0.24,4,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_FLOOR_0_0_10042,0,0.00,0.00,0.00,0,4.00,29.49,6.60,0.24,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_EXTFLOOR_0_1_0,0,11.25,17.99,0.00,0,4.00,29.49,6.60,0.24,0,No,No
Surface Convection Parameters,2FXLABXRESTROOM1:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,29.49,6.60,0.24,0,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,44.00,6.43,0.21,4,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,44.00,6.43,0.21,1,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,44.00,6.43,0.21,4,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,44.00,6.43,0.21,1,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,44.00,6.43,0.21,4,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,44.00,6.43,0.21,1,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,44.00,6.43,0.21,3,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,44.00,6.43,0.21,2,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_FLOOR_0_0_10043,0,0.00,0.00,0.00,0,4.00,44.00,6.43,0.21,0,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_EXTFLOOR_0_1_0,0,11.25,18.00,0.00,0,4.00,44.00,6.43,0.21,0,No,No
Surface Convection Parameters,2FXLAB1:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,44.00,6.43,0.21,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,36.50,8.48,0.45,4,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,36.50,8.48,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,36.50,8.48,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,36.50,8.48,0.45,4,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,36.50,8.48,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,36.50,8.48,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,36.50,8.48,0.45,4,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,36.50,8.48,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,36.50,8.48,0.45,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_PARTITION_6_0_0,0,0.00,0.00,0.00,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_FLOOR_0_0_10038,0,0.00,0.00,0.00,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_EXTFLOOR_0_1_0,0,19.50,29.00,0.00,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_EXTFLOOR_0_1_1,0,16.50,25.00,0.00,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,36.50,8.48,0.45,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:AC_PARTITION_5_0_10072,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:AC_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:AC_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:AC_FLOOR_0_0_10039,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:AC_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_PARTITION_4_0_10073,0,0.00,0.00,0.00,0,4.00,18.50,5.83,0.28,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_PARTITION_3_0_10075,0,0.00,0.00,0.00,0,4.00,18.50,5.83,0.28,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_WALL_2_0_0,0,2717.65,438.55,22.09,0,4.00,18.50,5.83,0.28,3,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_WALL_2_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,18.50,5.83,0.28,2,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_WALL_2_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,18.50,5.83,0.28,2,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,18.50,5.83,0.28,4,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_WALL_5_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,18.50,5.83,0.28,1,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_FLOOR_0_0_10040,0,0.00,0.00,0.00,0,4.00,18.50,5.83,0.28,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_EXTFLOOR_0_1_0,0,10.50,17.00,0.00,0,4.00,18.50,5.83,0.28,0,No,No
Surface Convection Parameters,2FXOFFICEXLABQ1:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,18.50,5.83,0.28,0,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_FLOOR_0_0_10054,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,2FXMEETINGROOM1:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,36.00,5.61,0.21,4,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,36.00,5.61,0.21,4,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,36.00,5.61,0.21,1,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,36.00,5.61,0.21,4,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,36.00,5.61,0.21,1,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,36.00,5.61,0.21,3,No,No
Surface Convection Parameters,3FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,36.00,5.61,0.21,2,No,No
Surface Convection Parameters,3FXLAB:ZONE1_FLOOR_0_0_10055,0,0.00,0.00,0.00,0,4.00,36.00,5.61,0.21,0,No,No
Surface Convection Parameters,3FXLAB:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,36.00,5.61,0.21,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10056,0,0.00,0.00,0.00,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,15.50,2.41,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_PARTITION_5_0_10080,0,0.00,0.00,0.00,0,4.00,25.49,5.76,0.24,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,25.49,5.76,0.24,4,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,25.49,5.76,0.24,1,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,25.49,5.76,0.24,3,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,25.49,5.76,0.24,2,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,25.49,5.76,0.24,4,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,25.49,5.76,0.24,1,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_FLOOR_0_0_10058,0,0.00,0.00,0.00,0,4.00,25.49,5.76,0.24,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,25.49,5.76,0.24,0,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_FLOOR_0_0_10065,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,3FXMEETINGROOM:ZONE1_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.67,4,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.67,5,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_FLOOR_0_0_10044,0,0.00,0.00,0.00,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_EXTFLOOR_0_1_0,0,19.50,29.00,0.00,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,2FXFFCXC1XDYLGHT:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,62.00,10.21,0.67,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,29.50,6.63,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,29.50,6.63,0.45,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,29.50,6.63,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,29.50,6.63,0.45,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,29.50,6.63,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,29.50,6.63,0.45,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,29.50,6.63,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_PARTITION_6_0_0,0,0.00,0.00,0.00,0,4.00,29.50,6.63,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_FLOOR_0_0_10059,0,0.00,0.00,0.00,0,4.00,29.50,6.63,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,29.50,6.63,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_PARTITION_5_0_10085,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.25,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.25,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,14.50,4.78,0.25,3,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,14.50,4.78,0.25,2,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,14.50,4.78,0.25,2,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,14.50,4.78,0.25,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,14.50,4.78,0.25,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_FLOOR_0_0_10064,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.25,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,14.50,4.78,0.25,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:AC_PARTITION_5_0_10086,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:AC_PARTITION_4_0_10088,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:AC_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:AC_FLOOR_0_0_10062,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB1:AC_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,38.50,8.70,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,38.50,8.70,0.45,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,38.50,8.70,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,38.50,8.70,0.45,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2730.81,422.79,20.88,0,4.00,38.50,8.70,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,38.50,8.70,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,38.50,8.70,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,38.50,8.70,0.45,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,38.50,8.70,0.45,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_PARTITION_6_0_0,0,0.00,0.00,0.00,0,4.00,38.50,8.70,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_FLOOR_0_0_10071,0,0.00,0.00,0.00,0,4.00,38.50,8.70,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_0,0,47.50,29.00,0.00,0,4.00,38.50,8.70,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,38.50,8.70,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,38.50,8.70,0.45,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:RESTROOM_PARTITION_5_0_10091,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:RESTROOM_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:RESTROOM_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:RESTROOM_FLOOR_0_0_10074,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_PARTITION_4_0_10092,0,0.00,0.00,0.00,0,4.00,23.50,6.65,0.29,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_PARTITION_3_0_10094,0,0.00,0.00,0.00,0,4.00,23.50,6.65,0.29,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_WALL_2_0_0,0,2717.65,438.55,22.09,0,4.00,23.50,6.65,0.29,3,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_WALL_2_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,23.50,6.65,0.29,2,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,23.50,6.65,0.29,4,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_WALL_5_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,23.50,6.65,0.29,1,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_FLOOR_0_0_10076,0,0.00,0.00,0.00,0,4.00,23.50,6.65,0.29,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_EXTFLOOR_0_1_0,0,35.00,24.00,0.00,0,4.00,23.50,6.65,0.29,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,23.50,6.65,0.29,0,No,No
Surface Convection Parameters,3FXOFFICEXLAB:LAB_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,23.50,6.65,0.29,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_FLOOR_0_0_10067,0,0.00,0.00,0.00,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_EXTFLOOR_0_1_0,0,12.50,15.00,0.00,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:RESTROOM_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,24.50,2.71,0.00,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_PARTITION_5_0_10097,0,0.00,0.00,0.00,0,4.00,34.49,7.30,0.25,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,34.49,7.30,0.25,4,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,34.49,7.30,0.25,1,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,34.49,7.30,0.25,3,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,34.49,7.30,0.25,2,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,34.49,7.30,0.25,3,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_FLOOR_0_0_10069,0,0.00,0.00,0.00,0,4.00,34.49,7.30,0.25,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_EXTFLOOR_0_1_0,0,37.48,24.99,0.00,0,4.00,34.49,7.30,0.25,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,34.49,7.30,0.25,0,No,No
Surface Convection Parameters,3FXLABXRESTROOM1:LAB_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,34.49,7.30,0.25,0,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,54.00,7.11,0.18,4,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,54.00,7.11,0.18,1,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,54.00,7.11,0.18,4,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_3_0_0_0_0_2_WIN,0,2717.65,438.55,22.09,0,4.00,54.00,7.11,0.18,1,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,54.00,7.11,0.18,4,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,54.00,7.11,0.18,3,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,54.00,7.11,0.18,2,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_FLOOR_0_0_10070,0,0.00,0.00,0.00,0,4.00,54.00,7.11,0.18,0,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_EXTFLOOR_0_1_0,0,37.50,25.00,0.00,0,4.00,54.00,7.11,0.18,0,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,54.00,7.11,0.18,0,No,No
Surface Convection Parameters,3FXLAB1:ZONE1_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,54.00,7.11,0.18,0,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_FLOOR_0_0_10077,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,3FXMEETINGROOM1:ZONE1_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.18,4,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.18,4,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.18,1,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.18,4,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.18,1,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.18,3,No,No
Surface Convection Parameters,4FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.18,2,No,No
Surface Convection Parameters,4FXLAB:ZONE1_FLOOR_0_0_10078,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.18,0,No,No
Surface Convection Parameters,4FXLAB:ZONE1_EXTFLOOR_0_1_0,0,18.75,20.00,0.00,0,4.00,41.00,6.16,0.18,0,No,No
Surface Convection Parameters,4FXLAB:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.18,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10079,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_EXTFLOOR_0_1_0,0,6.25,10.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_PARTITION_5_0_10103,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,27.99,6.32,0.20,3,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.20,3,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.20,2,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,27.99,6.32,0.20,4,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,27.99,6.32,0.20,1,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_FLOOR_0_0_10081,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_EXTFLOOR_0_1_0,0,18.74,19.99,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,4FXLABXRESTROOM:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_FLOOR_0_0_10082,0,0.00,0.00,0.00,0,4.00,37.00,5.73,0.42,0,No,No
Surface Convection Parameters,4FXMEETINGROOM:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,37.00,5.73,0.42,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,42.00,9.86,0.45,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,42.00,9.86,0.45,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_2_WIN,0,2730.81,422.79,20.88,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_6_0_0,0,2330.65,431.53,22.09,0,4.00,42.00,9.86,0.45,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,42.00,9.86,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_FLOOR_0_0_10084,0,0.00,0.00,0.00,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_0,0,61.75,32.00,0.00,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_EXTFLOOR_0_1_1,0,50.98,40.00,0.00,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:OFFICE_ROOF_1_1_1,0,2735.96,1392.53,0.12,0,4.00,42.00,9.86,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:AC_PARTITION_5_0_10107,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:AC_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:AC_PARTITION_4_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:AC_FLOOR_0_0_10089,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:AC_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_PARTITION_5_0_10108,0,0.00,0.00,0.00,0,4.00,21.00,6.29,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_PARTITION_2_0_10110,0,0.00,0.00,0.00,0,4.00,21.00,6.29,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,21.00,6.29,0.29,3,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,21.00,6.29,0.29,2,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,21.00,6.29,0.29,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,21.00,6.29,0.29,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_FLOOR_0_0_10087,0,0.00,0.00,0.00,0,4.00,21.00,6.29,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_EXTFLOOR_0_1_0,0,45.50,27.00,0.00,0,4.00,21.00,6.29,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,21.00,6.29,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB:LAB_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,21.00,6.29,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,41.50,9.74,0.45,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,41.50,9.74,0.45,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2730.81,422.79,20.88,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,41.50,9.74,0.45,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.50,9.74,0.45,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_PARTITION_6_0_0,0,0.00,0.00,0.00,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_FLOOR_0_0_10090,0,0.00,0.00,0.00,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_EXTFLOOR_0_1_0,0,43.75,40.00,0.00,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:OFFICE_ROOF_1_1_1,0,2735.96,1392.53,0.12,0,4.00,41.50,9.74,0.45,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:AC_PARTITION_5_0_10113,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:AC_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:AC_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:AC_FLOOR_0_0_10093,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:AC_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_PARTITION_4_0_10114,0,0.00,0.00,0.00,0,4.00,21.50,6.37,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_PARTITION_3_0_10116,0,0.00,0.00,0.00,0,4.00,21.50,6.37,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_WALL_2_0_0,0,2717.65,438.55,22.09,0,4.00,21.50,6.37,0.29,3,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_WALL_2_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,21.50,6.37,0.29,2,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,21.50,6.37,0.29,4,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_WALL_5_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,21.50,6.37,0.29,1,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_FLOOR_0_0_10095,0,0.00,0.00,0.00,0,4.00,21.50,6.37,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,21.50,6.37,0.29,0,No,No
Surface Convection Parameters,4FXOFFICEXLAB1:LAB_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,21.50,6.37,0.29,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,29.49,6.60,0.21,4,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,29.49,6.60,0.21,1,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,29.49,6.60,0.21,3,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,29.49,6.60,0.21,2,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,29.49,6.60,0.21,4,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_PARTITION_5_0_0,0,0.00,0.00,0.00,0,4.00,29.49,6.60,0.21,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_FLOOR_0_0_10098,0,0.00,0.00,0.00,0,4.00,29.49,6.60,0.21,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,29.49,6.60,0.21,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:LAB_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,29.49,6.60,0.21,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_PARTITION_3_0_10119,0,0.00,0.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_FLOOR_0_0_10096,0,0.00,0.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLABXRESTROOMQ1:RESTROOM_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,19.50,2.58,0.00,0,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,50.00,7.40,0.17,4,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,50.00,7.40,0.17,1,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,50.00,7.40,0.17,4,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_3_0_0_0_0_2_WIN,0,2717.65,438.55,22.09,0,4.00,50.00,7.40,0.17,1,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,50.00,7.40,0.17,3,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,50.00,7.40,0.17,3,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,50.00,7.40,0.17,2,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_FLOOR_0_0_10099,0,0.00,0.00,0.00,0,4.00,50.00,7.40,0.17,0,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_EXTFLOOR_0_1_0,0,16.50,35.00,0.00,0,4.00,50.00,7.40,0.17,0,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,50.00,7.40,0.17,0,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,50.00,7.40,0.17,0,No,No
Surface Convection Parameters,4FXLAB1:ZONE1_ROOF_1_1_1,0,2735.96,1392.53,0.12,0,4.00,50.00,7.40,0.17,0,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,37.00,5.73,0.42,4,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,37.00,5.73,0.42,1,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_FLOOR_0_0_10100,0,0.00,0.00,0.00,0,4.00,37.00,5.73,0.42,0,No,No
Surface Convection Parameters,4FXMEETINGROOM1:ZONE1_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,37.00,5.73,0.42,0,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_FLOOR_0_0_0,0,0.00,0.00,0.00,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_EXTFLOOR_0_1_0,0,19.50,29.00,0.00,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXFFCXCXDYLGHTNG:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,64.00,10.45,0.60,4,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,64.00,10.45,0.60,5,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_FLOOR_0_0_0,0,0.00,0.00,0.00,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_EXTFLOOR_0_1_0,0,19.50,29.00,0.00,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_CEILING_1_0_0,0,0.00,0.00,0.00,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,4FXOFFICEXAC1:OFFICE_ROOF_1_1_0,0,2735.96,1392.53,0.12,0,4.00,64.00,10.45,0.60,0,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.57,4,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.57,4,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.57,4,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.57,4,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.57,5,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_FLOOR_0_0_10126,0,0.00,0.00,0.00,0,4.00,62.00,10.21,0.57,0,No,No
Surface Convection Parameters,5FXOFFICEXAC:OFFICE_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,62.00,10.21,0.57,0,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.56,4,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.56,4,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.56,4,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.56,4,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,62.00,10.21,0.56,5,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_FLOOR_0_0_10124,0,0.00,0.00,0.00,0,4.00,62.00,10.21,0.56,0,No,No
Surface Convection Parameters,5FXFFCXC1XDYLGHTNG:OFFICE_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,62.00,10.21,0.56,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,35.00,8.04,0.45,4,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,35.00,8.04,0.45,4,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,35.00,8.04,0.45,4,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_PARTITION_6_0_0,0,0.00,0.00,0.00,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_FLOOR_0_0_10112,0,0.00,0.00,0.00,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:OFFICE_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:AC_PARTITION_5_0_10127,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:AC_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:AC_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:AC_FLOOR_0_0_10115,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:AC_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_PARTITION_4_0_10128,0,0.00,0.00,0.00,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_PARTITION_3_0_10129,0,0.00,0.00,0.00,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_WALL_2_0_0,0,2717.65,438.55,22.09,0,4.00,17.00,5.50,0.27,3,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_WALL_2_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,17.00,5.50,0.27,2,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,17.00,5.50,0.27,4,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_WALL_5_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,17.00,5.50,0.27,1,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_FLOOR_0_0_10117,0,0.00,0.00,0.00,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLAB:LAB_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_PARTITION_3_0_0,0,0.00,0.00,0.00,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,35.00,8.04,0.45,4,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,35.00,8.04,0.45,4,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0,0,2330.65,431.53,22.09,0,4.00,35.00,8.04,0.45,4,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,35.00,8.04,0.45,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_FLOOR_0_0_10106,0,0.00,0.00,0.00,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:OFFICE_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,35.00,8.04,0.45,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:AC_PARTITION_5_0_10130,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:AC_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:AC_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:AC_PARTITION_4_0_0,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:AC_FLOOR_0_0_10109,0,0.00,0.00,0.00,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:AC_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,10.00,2.57,0.00,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_PARTITION_5_0_10131,0,0.00,0.00,0.00,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_PARTITION_2_0_10132,0,0.00,0.00,0.00,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,17.00,5.50,0.27,3,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,17.00,5.50,0.27,2,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,17.00,5.50,0.27,4,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,17.00,5.50,0.27,1,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_FLOOR_0_0_10111,0,0.00,0.00,0.00,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXOFFICEXLABQ1:LAB_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,17.00,5.50,0.27,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:RESTROOM_PARTITION_2_0_0,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:RESTROOM_WALL_3_0_0,0,2331.00,407.16,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:RESTROOM_WALL_4_0_0,0,2730.81,422.79,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:RESTROOM_WALL_5_0_0,0,2330.65,431.53,22.09,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:RESTROOM_FLOOR_0_0_10102,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:RESTROOM_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_PARTITION_5_0_10133,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,27.99,6.32,0.20,4,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.20,3,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.20,2,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,27.99,6.32,0.20,4,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,27.99,6.32,0.20,1,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_FLOOR_0_0_10104,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM:LAB_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,52.00,7.79,0.17,3,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,52.00,7.79,0.17,4,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_3_0_0_0_0_2_WIN,0,2717.65,438.55,22.09,0,4.00,52.00,7.79,0.17,1,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,52.00,7.79,0.17,4,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,52.00,7.79,0.17,1,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,52.00,7.79,0.17,3,No,No
Surface Convection Parameters,5FXLAB:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,52.00,7.79,0.17,2,No,No
Surface Convection Parameters,5FXLAB:ZONE1_FLOOR_0_0_10101,0,0.00,0.00,0.00,0,4.00,52.00,7.79,0.17,0,No,No
Surface Convection Parameters,5FXLAB:ZONE1_EXTFLOOR_0_0_0,0,19.50,29.00,0.00,0,4.00,52.00,7.79,0.17,0,No,No
Surface Convection Parameters,5FXLAB:ZONE1_EXTFLOOR_0_0_1,0,36.00,26.00,0.00,0,4.00,52.00,7.79,0.17,0,No,No
Surface Convection Parameters,5FXLAB:ZONE1_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,52.00,7.79,0.17,0,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_FLOOR_0_0_10105,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_EXTFLOOR_0_0_0,0,15.00,19.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,5FXMEETINGROOM:ZONE1_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,4,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.43,1,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_FLOOR_0_0_10122,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_EXTFLOOR_0_0_0,0,15.00,19.00,0.00,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,5FXMEETINGROOM1:ZONE1_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,41.00,6.16,0.43,0,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.18,4,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,41.00,6.16,0.18,1,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.18,4,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,41.00,6.16,0.18,1,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,41.00,6.16,0.18,3,No,No
