Surface Convection Parameters,5FXLAB1:ZONE1_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.18,3,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_WALL_5_0_0_0_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,41.00,6.16,0.18,2,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_FLOOR_0_0_10121,0,0.00,0.00,0.00,0,4.00,41.00,6.16,0.18,0,No,No
Surface Convection Parameters,5FXLAB1:ZONE1_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,41.00,6.16,0.18,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,27.99,6.32,0.20,4,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_WALL_2_0_0_0_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,27.99,6.32,0.20,1,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.20,3,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_WALL_3_0_0_0_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,27.99,6.32,0.20,2,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,27.99,6.32,0.20,3,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_PARTITION_5_0_0,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_FLOOR_0_0_10118,0,0.00,0.00,0.00,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:LAB_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,27.99,6.32,0.20,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:RESTROOM_PARTITION_3_0_10134,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:RESTROOM_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:RESTROOM_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:RESTROOM_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:RESTROOM_FLOOR_0_0_10120,0,0.00,0.00,0.00,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,5FXLABXRESTROOM1:RESTROOM_ROOF_1_0_0,0,2735.96,1392.53,0.12,0,4.00,18.00,2.53,0.00,0,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_FLOOR_0_0_10083,0,0.00,0.00,0.00,0,4.00,61.00,10.08,0.62,0,No,No
Surface Convection Parameters,3FXFFCXCXDYLGHTNG:OFFICE_CEILING_1_0_10123,0,0.00,0.00,0.00,0,4.00,61.00,10.08,0.62,0,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_2_0_0,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,0,2330.65,431.53,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_3_0_0,0,2717.65,438.55,22.09,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,0,2717.65,438.55,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,0,2717.65,438.55,22.09,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_4_0_0,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,0,2331.00,407.16,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_5_0_0,0,2730.81,422.79,20.88,0,4.00,61.00,10.08,0.62,4,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,0,2730.81,422.79,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,0,2730.81,422.79,20.88,0,4.00,61.00,10.08,0.62,5,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_FLOOR_0_0_10066,0,0.00,0.00,0.00,0,4.00,61.00,10.08,0.62,0,No,No
Surface Convection Parameters,3FXOFFICEXAC1:OFFICE_CEILING_1_0_10125,0,0.00,0.00,0.00,0,4.00,61.00,10.08,0.62,0,No,No
Surface Convection Parameters,BLOCK3:ZONE1_WALL_1_0_0,0,2717.65,438.55,22.09,0,0.20,84.99,8.67,29.68,4,No,No
Surface Convection Parameters,BLOCK3:ZONE1_WALL_2_0_0,0,2330.65,431.53,22.09,0,0.20,84.99,8.67,29.68,3,No,No
Surface Convection Parameters,BLOCK3:ZONE1_WALL_3_0_0,0,2331.00,407.16,20.88,0,0.20,84.99,8.67,29.68,3,No,No
Surface Convection Parameters,BLOCK3:ZONE1_WALL_4_0_0,0,2730.81,422.79,20.88,0,0.20,84.99,8.67,29.68,3,No,No
Surface Convection Parameters,BLOCK3:ZONE1_EXTFLOOR_0_0_0,0,275.97,84.99,1.20,0,0.20,84.99,8.67,29.68,0,No,No
Surface Convection Parameters,BLOCK3:ZONE1_EXTFLOOR_0_0_0_0_0_0_HOLE,0,253.90,82.89,1.19,0,0.20,84.99,8.67,29.68,5,No,No
Surface Convection Parameters,BLOCK3:ZONE1_ROOF_5_0_0,0,2735.96,1392.53,1.20,0,0.20,84.99,8.67,29.68,0,No,No
Surface Convection Parameters,BLOCK3:ZONE1_ROOF_5_0_0_0_0_0_WIN,0,2735.96,1392.53,1.18,0,0.20,84.99,8.67,29.68,5,No,No
! <Building Convection Parameters:North Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:North Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:Northeast Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Northeast Facade, 438.55,22.09,0.00,179.94,0.00,80.65,-1.00E-010,22.09
! <Building Convection Parameters:East Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:East Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:Southeast Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Southeast Facade, 431.53,22.09,0.00,179.94,0.00,71.65,-1.00E-010,22.09
! <Building Convection Parameters:South Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:South Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:Southwest Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Southwest Facade, 422.79,20.88,0.00,175.96,0.00,73.02,-1.00E-010,20.88
! <Building Convection Parameters:West Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:West Facade, 0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
! <Building Convection Parameters:Northwest Facade>, Perimeter, Height, Xmin, Xmax, Ymin, Ymax, Zmin, Zmax 
Building Convection Parameters:Northwest Facade, 407.16,20.88,0.00,163.93,0.00,80.65,-1.00E-010,20.88
! <Building Convection Parameters:Roof>, Area [m2], Perimeter [m], Height [m], Tilt [deg], Azimuth [deg]
Building Convection Parameters:Roof,2735.96,1392.53,0.12,0.20,212.00! <FenestrationAssembly>,Construction Name,Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationAssembly,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1002,1,CurtainWall,2.517,0.438,0.579
FenestrationAssembly,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1003,1,CurtainWall,2.517,0.438,0.579
! <FenestrationShadedState>,Construction Name,Glass U-Factor {W/m2-K},Glass SHGC, Glass Visible Transmittance, Frame and Divider Name,NFRC Product Type,Assembly U-Factor {W/m2-K},Assembly SHGC,Assembly Visible Transmittance
FenestrationShadedState,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2003,1.812,0.446,0.186,1,CurtainWall,2.005,0.206,0.168
FenestrationAssembly,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 1004,1,CurtainWall,2.517,0.438,0.579
FenestrationShadedState,BPS_BASELINE_EXTERNAL GLAZING_IMPROVED - 2004,1.660,0.438,0.186,1,CurtainWall,1.868,0.199,0.168
FenestrationAssembly,PROJECT ROOF GLAZING - 1006,2,CurtainWall,2.299,0.627,0.666
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XSERVERROOM INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XSERVERROOM,353.80,0.0,0.373,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XCORE INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XCORE,237.62,7.8,0.251,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XCORRIDOR INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XCORRIDOR,575.25,0.0,0.607,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XEQUIPMENTROOM INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XEQUIPMENTROOM,120.78,0.0,0.127,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XGYM INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XGYM,152.21,25.1,0.161,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XSHOP INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XSHOP,172.21,34.4,0.182,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BASEMENT2:B1XCANTEEN INFILTRATION,COPY OF OFF 24/7,BASEMENT2:B1XCANTEEN,563.82,377.8,0.595,1.056E-003,N/A,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXEXHIBITION:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXEXHIBITION:ZONE1,199.26,65.8,0.216,1.083E-003,9.147E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXRECEPTION:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXRECEPTION:ZONE1,118.14,11.9,0.128,1.083E-003,6.957E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXACCEEORYROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXACCEEORYROOM:ZONE1,86.99,2.2,9.424E-002,1.083E-003,5.747E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXHALL:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXHALL:ZONE1,534.71,53.9,0.579,1.083E-003,1.081E-003,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXLECTUREHALL:ZONE2 INFILTRATION,COPY OF OFF 24/7,1FXLECTUREHALL:ZONE2,199.26,43.5,0.216,1.083E-003,7.786E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXLECTUREXRESTROOM:RESTROOM INFILTRATION,COPY OF OFF 24/7,1FXLECTUREXRESTROOM:RESTROOM,26.97,0.0,2.922E-002,1.083E-003,3.734E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXLECTUREXRESTROOM:LECTURE INFILTRATION,COPY OF OFF 24/7,1FXLECTUREXRESTROOM:LECTURE,89.30,19.5,9.674E-002,1.083E-003,7.401E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXACCESSORYROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXACCESSORYROOM:ZONE1,86.99,2.2,9.424E-002,1.083E-003,5.157E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXOFFICE:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXOFFICE:ZONE1,233.45,46.7,0.253,1.083E-003,6.452E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 1FXSERVICEROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,1FXSERVICEROOM:ZONE1,70.79,0.0,7.668E-002,1.083E-003,3.424E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXLAB:ZONE1 INFILTRATION,COPY OF OFF 24/7,2FXLAB:ZONE1,69.56,11.8,7.536E-002,1.083E-003,5.233E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXLABXRESTROOM:RESTROOM INFILTRATION,COPY OF OFF 24/7,2FXLABXRESTROOM:RESTROOM,21.56,0.0,2.336E-002,1.083E-003,3.768E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXLABXRESTROOM:LAB INFILTRATION,COPY OF OFF 24/7,2FXLABXRESTROOM:LAB,71.40,12.1,7.735E-002,1.083E-003,7.585E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXLAB:OFFICE INFILTRATION,ON 24/7,2FXOFFICEXLAB:OFFICE,106.34,21.3,0.115,1.083E-003,7.133E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXLAB:AC INFILTRATION,ON 24/7,2FXOFFICEXLAB:AC,17.73,0.0,1.921E-002,1.083E-003,4.803E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXLAB:LAB INFILTRATION,ON 24/7,2FXOFFICEXLAB:LAB,47.71,8.1,5.169E-002,1.083E-003,8.912E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXMEETINGROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,2FXMEETINGROOM:ZONE1,86.99,58.3,9.424E-002,1.083E-003,5.747E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXAC:OFFICE INFILTRATION,COPY OF OFF 24/7,2FXOFFICEXAC:OFFICE,217.97,43.6,0.236,1.083E-003,8.618E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXLABXRESTROOM1:RESTROOM INFILTRATION,COPY OF OFF 24/7,2FXLABXRESTROOM1:RESTROOM,30.21,0.0,3.273E-002,1.083E-003,4.004E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXLABXRESTROOM1:LAB INFILTRATION,COPY OF OFF 24/7,2FXLABXRESTROOM1:LAB,100.04,17.0,0.108,1.083E-003,8.387E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXLAB1:ZONE1 INFILTRATION,COPY OF OFF 24/7,2FXLAB1:ZONE1,97.45,16.6,0.106,1.083E-003,5.638E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXLABQ1:OFFICE INFILTRATION,COPY OF OFF 24/7,2FXOFFICEXLABQ1:OFFICE,148.99,29.8,0.161,1.083E-003,7.922E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXLABQ1:AC INFILTRATION,COPY OF OFF 24/7,2FXOFFICEXLABQ1:AC,17.73,0.0,1.921E-002,1.083E-003,4.803E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXOFFICEXLABQ1:LAB INFILTRATION,COPY OF OFF 24/7,2FXOFFICEXLABQ1:LAB,74.36,12.6,8.056E-002,1.083E-003,9.533E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXMEETINGROOM1:ZONE1 INFILTRATION,COPY OF OFF 24/7,2FXMEETINGROOM1:ZONE1,86.99,58.3,9.424E-002,1.083E-003,5.747E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXLAB:ZONE1 INFILTRATION,COPY OF OFF 24/7,3FXLAB:ZONE1,69.56,11.8,7.536E-002,1.083E-003,5.233E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXLABXRESTROOM:RESTROOM INFILTRATION,COPY OF OFF 24/7,3FXLABXRESTROOM:RESTROOM,21.56,0.0,2.336E-002,1.083E-003,3.768E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXLABXRESTROOM:LAB INFILTRATION,COPY OF OFF 24/7,3FXLABXRESTROOM:LAB,71.40,12.1,7.735E-002,1.083E-003,7.585E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXMEETINGROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,3FXMEETINGROOM:ZONE1,86.99,58.3,9.424E-002,1.083E-003,5.265E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 2FXFFCXC1XDYLGHT:OFFICE INFILTRATION,COPY OF OFF 24/7,2FXFFCXC1XDYLGHT:OFFICE,217.97,43.6,0.236,1.083E-003,8.618E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXLAB1:OFFICE INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXLAB1:OFFICE,91.38,18.3,9.900E-002,1.083E-003,8.390E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXLAB1:LAB INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXLAB1:LAB,47.71,8.1,5.169E-002,1.083E-003,8.912E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXLAB1:AC INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXLAB1:AC,17.73,0.0,1.921E-002,1.083E-003,4.803E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXLAB:OFFICE INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXLAB:OFFICE,173.84,34.8,0.188,1.083E-003,8.541E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXLAB:RESTROOM INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXLAB:RESTROOM,17.73,0.0,1.921E-002,1.083E-003,4.803E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXLAB:LAB INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXLAB:LAB,107.67,18.3,0.117,1.083E-003,8.157E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXLABXRESTROOM1:RESTROOM INFILTRATION,COPY OF OFF 24/7,3FXLABXRESTROOM1:RESTROOM,41.02,0.0,4.444E-002,1.083E-003,3.613E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXLABXRESTROOM1:LAB INFILTRATION,COPY OF OFF 24/7,3FXLABXRESTROOM1:LAB,135.83,23.1,0.147,1.083E-003,6.910E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXLAB1:ZONE1 INFILTRATION,COPY OF OFF 24/7,3FXLAB1:ZONE1,132.32,22.5,0.143,1.083E-003,5.194E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXMEETINGROOM1:ZONE1 INFILTRATION,COPY OF OFF 24/7,3FXMEETINGROOM1:ZONE1,86.99,58.3,9.424E-002,1.083E-003,5.265E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXLAB:ZONE1 INFILTRATION,COPY OF OFF 24/7,4FXLAB:ZONE1,86.99,14.8,9.424E-002,1.083E-003,5.157E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXLABXRESTROOM:RESTROOM INFILTRATION,COPY OF OFF 24/7,4FXLABXRESTROOM:RESTROOM,26.97,0.0,2.922E-002,1.083E-003,3.734E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXLABXRESTROOM:LAB INFILTRATION,COPY OF OFF 24/7,4FXLABXRESTROOM:LAB,89.30,15.2,9.674E-002,1.083E-003,7.401E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXMEETINGROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,4FXMEETINGROOM:ZONE1,73.05,48.9,7.913E-002,1.083E-003,5.347E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXLAB:OFFICE INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXLAB:OFFICE,200.36,40.1,0.217,1.083E-003,6.197E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXLAB:AC INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXLAB:AC,17.73,0.0,1.921E-002,1.083E-003,4.803E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXLAB:LAB INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXLAB:LAB,91.02,15.5,9.860E-002,1.083E-003,6.260E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXLAB1:OFFICE INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXLAB1:OFFICE,197.95,39.6,0.214,1.083E-003,7.749E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXLAB1:AC INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXLAB1:AC,17.73,0.0,1.921E-002,1.083E-003,4.803E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXLAB1:LAB INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXLAB1:LAB,94.35,16.0,0.102,1.083E-003,8.699E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXLABXRESTROOMQ1:LAB INFILTRATION,COPY OF OFF 24/7,4FXLABXRESTROOMQ1:LAB,100.04,17.0,0.108,1.083E-003,8.387E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXLABXRESTROOMQ1:RESTROOM INFILTRATION,COPY OF OFF 24/7,4FXLABXRESTROOMQ1:RESTROOM,30.21,0.0,3.273E-002,1.083E-003,4.004E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXLAB1:ZONE1 INFILTRATION,COPY OF OFF 24/7,4FXLAB1:ZONE1,127.38,21.7,0.138,1.083E-003,5.323E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXMEETINGROOM1:ZONE1 INFILTRATION,COPY OF OFF 24/7,4FXMEETINGROOM1:ZONE1,73.05,48.9,7.913E-002,1.083E-003,5.347E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXFFCXCXDYLGHTNG:OFFICE INFILTRATION,COPY OF OFF 24/7,4FXFFCXCXDYLGHTNG:OFFICE,230.44,46.1,0.250,1.083E-003,8.653E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 4FXOFFICEXAC1:OFFICE INFILTRATION,COPY OF OFF 24/7,4FXOFFICEXAC1:OFFICE,230.44,46.1,0.250,1.083E-003,8.653E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXAC:OFFICE INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXAC:OFFICE,217.97,43.6,0.236,1.083E-003,4.899E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXFFCXC1XDYLGHTNG:OFFICE INFILTRATION,COPY OF OFF 24/7,5FXFFCXC1XDYLGHTNG:OFFICE,217.97,43.6,0.236,1.083E-003,4.899E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXLAB:OFFICE INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXLAB:OFFICE,133.00,26.6,0.144,1.083E-003,5.091E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXLAB:AC INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXLAB:AC,17.72,0.0,1.920E-002,1.083E-003,3.149E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXLAB:LAB INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXLAB:LAB,64.38,10.9,6.975E-002,1.083E-003,5.053E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXLABQ1:OFFICE INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXLABQ1:OFFICE,133.00,26.6,0.144,1.083E-003,5.091E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXLABQ1:AC INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXLABQ1:AC,17.73,0.0,1.921E-002,1.083E-003,3.150E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXOFFICEXLABQ1:LAB INFILTRATION,COPY OF OFF 24/7,5FXOFFICEXLABQ1:LAB,64.37,10.9,6.973E-002,1.083E-003,5.053E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXLABXRESTROOM:RESTROOM INFILTRATION,COPY OF OFF 24/7,5FXLABXRESTROOM:RESTROOM,26.97,0.0,2.922E-002,1.083E-003,2.796E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXLABXRESTROOM:LAB INFILTRATION,COPY OF OFF 24/7,5FXLABXRESTROOM:LAB,89.30,15.2,9.674E-002,1.083E-003,4.619E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXLAB:ZONE1 INFILTRATION,COPY OF OFF 24/7,5FXLAB:ZONE1,139.60,23.7,0.151,1.083E-003,3.631E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXMEETINGROOM:ZONE1 INFILTRATION,COPY OF OFF 24/7,5FXMEETINGROOM:ZONE1,86.99,58.3,9.424E-002,1.083E-003,3.408E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXMEETINGROOM1:ZONE1 INFILTRATION,COPY OF OFF 24/7,5FXMEETINGROOM1:ZONE1,86.99,58.3,9.424E-002,1.083E-003,3.408E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXLAB1:ZONE1 INFILTRATION,COPY OF OFF 24/7,5FXLAB1:ZONE1,86.99,14.8,9.424E-002,1.083E-003,3.604E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXLABXRESTROOM1:LAB INFILTRATION,COPY OF OFF 24/7,5FXLABXRESTROOM1:LAB,89.30,15.2,9.674E-002,1.083E-003,4.619E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 5FXLABXRESTROOM1:RESTROOM INFILTRATION,COPY OF OFF 24/7,5FXLABXRESTROOM1:RESTROOM,26.97,0.0,2.922E-002,1.083E-003,2.796E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXFFCXCXDYLGHTNG:OFFICE INFILTRATION,COPY OF OFF 24/7,3FXFFCXCXDYLGHTNG:OFFICE,211.73,42.3,0.229,1.083E-003,9.401E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, 3FXOFFICEXAC1:OFFICE INFILTRATION,COPY OF OFF 24/7,3FXOFFICEXAC1:OFFICE,211.73,42.3,0.229,1.083E-003,9.401E-004,1.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, BLOCK3:ZONE1 INFILTRATION,COPY OF OFF 24/7,BLOCK3:ZONE1,253.90,28.2,3.000E-006,1.182E-008,5.273E-009,1.080,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BASEMENT2:B1XSERVERROOM,Mixing/Well-Stirred
RoomAir Model,BASEMENT2:B1XCORE,Mixing/Well-Stirred
RoomAir Model,BASEMENT2:B1XCORRIDOR,Mixing/Well-Stirred
RoomAir Model,BASEMENT2:B1XEQUIPMENTROOM,Mixing/Well-Stirred
RoomAir Model,BASEMENT2:B1XGYM,Mixing/Well-Stirred
RoomAir Model,BASEMENT2:B1XSHOP,Mixing/Well-Stirred
RoomAir Model,BASEMENT2:B1XCANTEEN,Mixing/Well-Stirred
RoomAir Model,1FXEXHIBITION:ZONE1,Mixing/Well-Stirred
RoomAir Model,1FXRECEPTION:ZONE1,Mixing/Well-Stirred
RoomAir Model,1FXACCEEORYROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,1FXHALL:ZONE1,Mixing/Well-Stirred
RoomAir Model,1FXLECTUREHALL:ZONE2,Mixing/Well-Stirred
RoomAir Model,1FXLECTUREXRESTROOM:RESTROOM,Mixing/Well-Stirred
RoomAir Model,1FXLECTUREXRESTROOM:LECTURE,Mixing/Well-Stirred
RoomAir Model,1FXACCESSORYROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,1FXOFFICE:ZONE1,Mixing/Well-Stirred
RoomAir Model,1FXSERVICEROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,2FXLAB:ZONE1,Mixing/Well-Stirred
RoomAir Model,2FXLABXRESTROOM:RESTROOM,Mixing/Well-Stirred
RoomAir Model,2FXLABXRESTROOM:LAB,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXLAB:OFFICE,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXLAB:AC,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXLAB:LAB,Mixing/Well-Stirred
RoomAir Model,2FXMEETINGROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXAC:OFFICE,Mixing/Well-Stirred
RoomAir Model,2FXLABXRESTROOM1:RESTROOM,Mixing/Well-Stirred
RoomAir Model,2FXLABXRESTROOM1:LAB,Mixing/Well-Stirred
RoomAir Model,2FXLAB1:ZONE1,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXLABQ1:OFFICE,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXLABQ1:AC,Mixing/Well-Stirred
RoomAir Model,2FXOFFICEXLABQ1:LAB,Mixing/Well-Stirred
RoomAir Model,2FXMEETINGROOM1:ZONE1,Mixing/Well-Stirred
RoomAir Model,3FXLAB:ZONE1,Mixing/Well-Stirred
RoomAir Model,3FXLABXRESTROOM:RESTROOM,Mixing/Well-Stirred
RoomAir Model,3FXLABXRESTROOM:LAB,Mixing/Well-Stirred
RoomAir Model,3FXMEETINGROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,2FXFFCXC1XDYLGHT:OFFICE,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXLAB1:OFFICE,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXLAB1:LAB,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXLAB1:AC,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXLAB:OFFICE,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXLAB:RESTROOM,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXLAB:LAB,Mixing/Well-Stirred
RoomAir Model,3FXLABXRESTROOM1:RESTROOM,Mixing/Well-Stirred
RoomAir Model,3FXLABXRESTROOM1:LAB,Mixing/Well-Stirred
RoomAir Model,3FXLAB1:ZONE1,Mixing/Well-Stirred
RoomAir Model,3FXMEETINGROOM1:ZONE1,Mixing/Well-Stirred
RoomAir Model,4FXLAB:ZONE1,Mixing/Well-Stirred
RoomAir Model,4FXLABXRESTROOM:RESTROOM,Mixing/Well-Stirred
RoomAir Model,4FXLABXRESTROOM:LAB,Mixing/Well-Stirred
RoomAir Model,4FXMEETINGROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXLAB:OFFICE,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXLAB:AC,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXLAB:LAB,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXLAB1:OFFICE,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXLAB1:AC,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXLAB1:LAB,Mixing/Well-Stirred
RoomAir Model,4FXLABXRESTROOMQ1:LAB,Mixing/Well-Stirred
RoomAir Model,4FXLABXRESTROOMQ1:RESTROOM,Mixing/Well-Stirred
RoomAir Model,4FXLAB1:ZONE1,Mixing/Well-Stirred
RoomAir Model,4FXMEETINGROOM1:ZONE1,Mixing/Well-Stirred
RoomAir Model,4FXFFCXCXDYLGHTNG:OFFICE,Mixing/Well-Stirred
RoomAir Model,4FXOFFICEXAC1:OFFICE,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXAC:OFFICE,Mixing/Well-Stirred
RoomAir Model,5FXFFCXC1XDYLGHTNG:OFFICE,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXLAB:OFFICE,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXLAB:AC,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXLAB:LAB,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXLABQ1:OFFICE,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXLABQ1:AC,Mixing/Well-Stirred
RoomAir Model,5FXOFFICEXLABQ1:LAB,Mixing/Well-Stirred
RoomAir Model,5FXLABXRESTROOM:RESTROOM,Mixing/Well-Stirred
RoomAir Model,5FXLABXRESTROOM:LAB,Mixing/Well-Stirred
RoomAir Model,5FXLAB:ZONE1,Mixing/Well-Stirred
RoomAir Model,5FXMEETINGROOM:ZONE1,Mixing/Well-Stirred
RoomAir Model,5FXMEETINGROOM1:ZONE1,Mixing/Well-Stirred
RoomAir Model,5FXLAB1:ZONE1,Mixing/Well-Stirred
RoomAir Model,5FXLABXRESTROOM1:LAB,Mixing/Well-Stirred
RoomAir Model,5FXLABXRESTROOM1:RESTROOM,Mixing/Well-Stirred
RoomAir Model,3FXFFCXCXDYLGHTNG:OFFICE,Mixing/Well-Stirred
RoomAir Model,3FXOFFICEXAC1:OFFICE,Mixing/Well-Stirred
RoomAir Model,BLOCK3:ZONE1,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Zone Sizing DOAS Inputs>, Zone Name, DOAS Design Control Strategy, DOAS Design Low Setpoint Temperature {C}, DOAS Design High Setpoint Temperature {C} 
 Zone Sizing DOAS Inputs, BASEMENT2:B1XEQUIPMENTROOM, NeutralSupplyAir, 21.100, 23.900
 Zone Sizing DOAS Inputs, BASEMENT2:B1XGYM, NeutralSupplyAir, 21.100, 23.900
 Zone Sizing DOAS Inputs, BASEMENT2:B1XSHOP, NeutralSupplyAir, 21.100, 23.900
 Zone Sizing DOAS Inputs, BASEMENT2:B1XCANTEEN, NeutralSupplyAir, 21.100, 23.900
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XSERVERROOM,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XCORE,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XCORRIDOR,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XEQUIPMENTROOM,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XGYM,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XSHOP,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT2:B1XCANTEEN,   1.2500    
 Heating Sizing Factor Information, Zone 1FXEXHIBITION:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 1FXRECEPTION:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 1FXACCEEORYROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 1FXHALL:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 1FXLECTUREHALL:ZONE2,   1.2500    
 Heating Sizing Factor Information, Zone 1FXLECTUREXRESTROOM:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 1FXLECTUREXRESTROOM:LECTURE,   1.2500    
 Heating Sizing Factor Information, Zone 1FXACCESSORYROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 1FXOFFICE:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 1FXSERVICEROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 2FXLAB:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 2FXLABXRESTROOM:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 2FXLABXRESTROOM:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXLAB:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXLAB:AC,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXLAB:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 2FXMEETINGROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXAC:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 2FXLABXRESTROOM1:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 2FXLABXRESTROOM1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 2FXLAB1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXLABQ1:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXLABQ1:AC,   1.2500    
 Heating Sizing Factor Information, Zone 2FXOFFICEXLABQ1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 2FXMEETINGROOM1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 3FXLAB:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 3FXLABXRESTROOM:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 3FXLABXRESTROOM:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 3FXMEETINGROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 2FXFFCXC1XDYLGHT:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXLAB1:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXLAB1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXLAB1:AC,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXLAB:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXLAB:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXLAB:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 3FXLABXRESTROOM1:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 3FXLABXRESTROOM1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 3FXLAB1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 3FXMEETINGROOM1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 4FXLAB:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 4FXLABXRESTROOM:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 4FXLABXRESTROOM:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 4FXMEETINGROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXLAB:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXLAB:AC,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXLAB:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXLAB1:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXLAB1:AC,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXLAB1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 4FXLABXRESTROOMQ1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 4FXLABXRESTROOMQ1:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 4FXLAB1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 4FXMEETINGROOM1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 4FXFFCXCXDYLGHTNG:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 4FXOFFICEXAC1:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXAC:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 5FXFFCXC1XDYLGHTNG:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXLAB:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXLAB:AC,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXLAB:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXLABQ1:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXLABQ1:AC,   1.2500    
 Heating Sizing Factor Information, Zone 5FXOFFICEXLABQ1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 5FXLABXRESTROOM:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 5FXLABXRESTROOM:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 5FXLAB:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 5FXMEETINGROOM:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 5FXMEETINGROOM1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 5FXLAB1:ZONE1,   1.2500    
 Heating Sizing Factor Information, Zone 5FXLABXRESTROOM1:LAB,   1.2500    
 Heating Sizing Factor Information, Zone 5FXLABXRESTROOM1:RESTROOM,   1.2500    
 Heating Sizing Factor Information, Zone 3FXFFCXCXDYLGHTNG:OFFICE,   1.2500    
 Heating Sizing Factor Information, Zone 3FXOFFICEXAC1:OFFICE,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XSERVERROOM,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XCORE,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XCORRIDOR,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XEQUIPMENTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XGYM,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XSHOP,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT2:B1XCANTEEN,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXEXHIBITION:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXRECEPTION:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXACCEEORYROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXHALL:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXLECTUREHALL:ZONE2,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXLECTUREXRESTROOM:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXLECTUREXRESTROOM:LECTURE,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXACCESSORYROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXOFFICE:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 1FXSERVICEROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXLAB:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXLABXRESTROOM:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXLABXRESTROOM:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXLAB:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXLAB:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXLAB:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXMEETINGROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXAC:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXLABXRESTROOM1:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXLABXRESTROOM1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXLAB1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXLABQ1:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXLABQ1:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXOFFICEXLABQ1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXMEETINGROOM1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXLAB:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXLABXRESTROOM:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXLABXRESTROOM:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXMEETINGROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 2FXFFCXC1XDYLGHT:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXLAB1:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXLAB1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXLAB1:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXLAB:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXLAB:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXLAB:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXLABXRESTROOM1:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXLABXRESTROOM1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXLAB1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXMEETINGROOM1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXLAB:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXLABXRESTROOM:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXLABXRESTROOM:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXMEETINGROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXLAB:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXLAB:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXLAB:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXLAB1:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXLAB1:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXLAB1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXLABXRESTROOMQ1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXLABXRESTROOMQ1:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXLAB1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXMEETINGROOM1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXFFCXCXDYLGHTNG:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 4FXOFFICEXAC1:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXAC:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXFFCXC1XDYLGHTNG:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXLAB:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXLAB:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXLAB:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXLABQ1:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXLABQ1:AC,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXOFFICEXLABQ1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXLABXRESTROOM:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXLABXRESTROOM:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXLAB:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXMEETINGROOM:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXMEETINGROOM1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXLAB1:ZONE1,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXLABXRESTROOM1:LAB,   1.1500    
 Cooling Sizing Factor Information, Zone 5FXLABXRESTROOM1:RESTROOM,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXFFCXCXDYLGHTNG:OFFICE,   1.1500    
 Cooling Sizing Factor Information, Zone 3FXOFFICEXAC1:OFFICE,   1.1500    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,9.1234E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,7.7189E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,5.5916E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,6.1559E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,9.0233E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,9.0233E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,9.0233E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,9.0233E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,7.4600E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,6.7147E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,5.1200E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_3_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,4.2784E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,5.5521E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,5.5521E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,5.5521E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,5.5521E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,4.9790E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,4.0974E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,2.6643E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_0_0_1_WIN,1FXRECEPTION:ZONE1 REF POINT 1,3.7706E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,1.4354E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,1.4354E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,1.4354E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1,1FXRECEPTION:ZONE1_WALL_5_0_0_1_0_0_WIN,1FXRECEPTION:ZONE1 REF POINT 1,1.4354E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,2.6817E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,2.6817E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,2.6817E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,2.6817E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,2.7566E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,2.7379E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,2.7042E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,2.7267E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.5569E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,2.9419E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,1.8440E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_2_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,2.5573E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,5.9828E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,5.9828E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,5.9828E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,5.9828E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,1.1045E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,1.1011E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,1.0396E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,9.1860E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,4.2127E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,4.2127E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,4.2127E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,4.2127E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,3.7725E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,3.7725E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,3.7725E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,3.7725E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.0898E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.0829E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.0300E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,9.2203E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,6.6500E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,6.6500E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,6.6500E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,6.6500E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,1.9468E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,1.9468E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,1.9468E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_0_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,1.9468E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.8850E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.8850E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.8850E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_1_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,1.8850E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.1850E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.1850E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.1850E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_4_0_0_2_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.1850E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,4.4168E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,3.7364E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,2.7125E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXHALL:ZONE1 REF POINT 1,4.0658E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,1.0825E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,8.6622E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,5.0152E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXHALL:ZONE1 REF POINT 1,7.7508E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,1.5076E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,1.2096E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,7.0372E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXHALL:ZONE1 REF POINT 1,1.1158E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,5.2453E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,4.6465E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,3.7700E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXHALL:ZONE1 REF POINT 1,5.0222E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,4.5723E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,3.9735E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,3.0970E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXHALL:ZONE1 REF POINT 1,4.3492E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.8501E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.2512E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,2.3747E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXHALL:ZONE1,1FXHALL:ZONE1,1FXHALL:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXHALL:ZONE1 REF POINT 1,3.6269E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,9.2779E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,9.0086E-005
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,8.0590E-005
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_2_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,7.4102E-005
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.2540E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.1960E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.6213E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.8301E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,4.4045E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,4.1942E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.3490E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4800E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.3360E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.1922E-002
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.6727E-002
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.1802E-002
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.3657E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.2326E-002
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.7023E-002
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.1865E-002
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.7679E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.6482E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9663E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.1353E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.3847E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,3.3300E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.7608E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_3_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.9688E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.4049E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.3774E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.2848E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_4_0_0_0_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.2223E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4626E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4626E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4626E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_0_0_5_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4626E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9674E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9674E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9674E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_1_0_4_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9674E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0830E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0830E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0830E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_2_0_3_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0830E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0833E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0833E-003
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0833E-003
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_3_0_2_WIN,1FXOFFICE:ZONE1 REF POINT 1,1.0833E-003
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9677E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9677E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9677E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_4_0_1_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.9677E-004
 Sky Daylight Factors,Clear Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4706E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4706E-004
 Sky Daylight Factors,Intermediate Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4706E-004
 Sky Daylight Factors,Overcast Sky,06/15,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1,1FXOFFICE:ZONE1_WALL_5_0_0_5_0_0_WIN,1FXOFFICE:ZONE1 REF POINT 1,2.4706E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,6.7221E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,5.7194E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,4.4746E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,5.7805E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,9.8651E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,8.5698E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,6.7517E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,6.8690E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,1.1956E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,9.6119E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,6.5292E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,1.2685E-002
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,1.2829E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,1.2757E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,1.2628E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,1.2714E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,2.7916E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,2.6311E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,2.3456E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE,2FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,2FXOFFICEXLAB:OFFICE REF POINT 1,2.5297E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.7079E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.5937E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.3311E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.1382E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.3905E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.2544E-002
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.7952E-002
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.3271E-002
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.4197E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.2938E-002
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.8187E-002
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.3199E-002
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,3.2043E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,3.1363E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.9067E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.7516E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.5555E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.0546E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,1.2462E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,2.1108E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,4.2518E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,4.2518E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,4.2518E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1,2FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM:ZONE1 REF POINT 1,4.2518E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.7116E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.4478E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.8785E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.0351E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,4.2646E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,4.0092E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.6340E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,4.1620E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.7531E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.2033E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.3345E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.0430E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,4.0565E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.8457E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.3051E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.9843E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.8861E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.6733E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.9077E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.3053E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.1197E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.1197E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.1197E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.1197E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.4884E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.4823E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.4711E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.4786E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,9.6352E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,9.6352E-005
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,9.6352E-005
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,9.6352E-005
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.3246E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.6953E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.7405E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.9330E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,3.2322E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.6251E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,1.7090E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE,2FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXAC:OFFICE REF POINT 1,2.8964E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,1.7070E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,1.5853E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,1.3678E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,1.5095E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,9.5900E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,9.5364E-005
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,9.4393E-005
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,9.5041E-005
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,8.4366E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,6.6966E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,4.1125E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,7.5328E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,6.3512E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,5.1176E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,3.4344E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,6.3289E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,4.4760E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,3.8529E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,2.8138E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,2.7511E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,4.2520E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,3.5358E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,2.4468E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE,2FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXOFFICEXLABQ1:OFFICE REF POINT 1,3.1170E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.4412E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.3744E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.1389E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.9780E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.3907E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.2546E-002
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.7954E-002
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.3275E-002
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.4017E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.2804E-002
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.8160E-002
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.3228E-002
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.6532E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.5334E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.2865E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.1265E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.1459E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.1459E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.1459E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,3.1459E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.4586E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.9541E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,1.1348E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1,2FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,2FXMEETINGROOM1:ZONE1 REF POINT 1,2.0129E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.7470E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.6328E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.3699E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.1747E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.4251E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.2889E-002
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.8286E-002
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.3593E-002
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.4746E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.3455E-002
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.8627E-002
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.3596E-002
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,3.2338E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,3.1652E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.9340E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.7778E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,3.3519E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.8112E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,1.8390E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,2.4800E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,6.5887E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,6.5887E-005
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,6.5887E-005
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1,3FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM:ZONE1 REF POINT 1,6.5887E-005
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,5.7093E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,5.7093E-005
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,5.7093E-005
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,5.7093E-005
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,8.9454E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,8.8838E-005
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,8.7726E-005
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,8.8467E-005
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,5.0935E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,4.0936E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.3593E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_2_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.5250E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.8270E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.6071E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.8692E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.2976E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.5208E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.3052E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.7877E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_3_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.4982E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.1209E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.7071E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.0693E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_0_0_2_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.7053E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.9283E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.6709E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.2897E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_1_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.8264E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.4679E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.2001E-004
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.6331E-004
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_4_0_0_2_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.8039E-004
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.6113E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.9079E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.8187E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_0_0_1_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.0761E-003
 Sky Daylight Factors,Clear Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,3.3961E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.7486E-003
 Sky Daylight Factors,Intermediate Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,1.7602E-003
 Sky Daylight Factors,Overcast Sky,06/15,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE,2FXFFCXC1XDYLGHT:OFFICE_WALL_5_0_0_1_0_0_WIN,2FXFFCXC1XDYLGHT:OFFICE REF POINT 1,2.9943E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,9.6559E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,8.1812E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,5.7018E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,6.0455E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,1.0747E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,8.5517E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,4.8213E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,8.0833E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,2.6167E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,2.4653E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,2.1930E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE,3FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB1:OFFICE REF POINT 1,2.3728E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,8.7008E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,7.8501E-005
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,6.3161E-005
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,7.3333E-005
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,3.0582E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,2.4958E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,1.5546E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,2.3021E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,6.9237E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,5.4139E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,2.8074E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,4.9594E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,2.6048E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,2.1090E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,1.2774E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,1.9688E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,6.6740E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,5.6736E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,4.1299E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE,3FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_0_WIN,3FXOFFICEXLAB:OFFICE REF POINT 1,4.5556E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,3.0942E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,3.0269E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.7898E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.6278E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.4261E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.2899E-002
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.8297E-002
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.3605E-002
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.4749E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.3458E-002
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.8629E-002
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.3597E-002
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.6899E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.5701E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.3230E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.1609E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,7.0067E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,7.0067E-005
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,7.0067E-005
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,7.0067E-005
 Sky Daylight Factors,Clear Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,3.3870E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.8428E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,1.8619E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1,3FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,3FXMEETINGROOM1:ZONE1 REF POINT 1,2.5119E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.8163E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.6897E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.4023E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.2205E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.4321E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.3056E-002
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.8436E-002
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.3550E-002
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.4811E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.3619E-002
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.8769E-002
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.3553E-002
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,3.6131E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,3.5348E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,3.2705E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,3.0920E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.0118E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.0118E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.0118E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,1.0118E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.5205E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.5205E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.5205E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1,4FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM:ZONE1 REF POINT 1,2.5205E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,4.1657E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,3.4997E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.4828E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.9778E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,4.6407E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,3.9799E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.9486E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,3.0397E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_2_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,3.8257E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_2_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,3.0703E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_2_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,1.9334E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_2_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,3.2735E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,6.4025E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,5.0480E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.9762E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,5.7249E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.6129E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.1607E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,1.5392E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_5_0_0_2_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,2.5577E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,5.8279E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,5.7842E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,5.7052E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_0_0_1_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,5.7578E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,1.1738E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,1.0297E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,7.7234E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE,4FXOFFICEXLAB:OFFICE_WALL_6_0_0_1_0_0_WIN,4FXOFFICEXLAB:OFFICE REF POINT 1,9.3954E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,1.1071E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,9.4967E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,6.6757E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,8.5241E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.6699E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.6225E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.5368E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.5940E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.0061E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.2127E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,1.9517E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.1736E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,7.4212E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,5.8155E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.2788E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,6.2944E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.7252E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,2.9880E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,1.8233E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.0381E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.4683E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.8392E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,2.8437E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,2.9412E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,4.2074E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,3.5429E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,2.5248E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE,4FXOFFICEXLAB1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXLAB1:OFFICE REF POINT 1,2.9697E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.5484E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.4715E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.2005E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.0153E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.4321E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.3056E-002
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.8435E-002
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.3548E-002
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.4802E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.3610E-002
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.8760E-002
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.3545E-002
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.6275E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.4966E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.2234E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,1.0689E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.1909E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.1909E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.1909E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,3.1909E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.0941E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.0941E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.0941E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1,4FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,4FXMEETINGROOM1:ZONE1 REF POINT 1,2.0941E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.0429E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.0429E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.0429E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.0429E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,6.5757E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,6.5108E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,6.3934E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,6.4716E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,5.4729E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.3962E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.5032E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3.6526E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.3311E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1137E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.4363E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,9.6701E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.4828E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.2684E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.7539E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.4661E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.9103E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.5239E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,9.1413E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.4521E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.2380E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1671E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.0514E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1827E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.3282E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1396E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.7519E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.8656E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.7531E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1859E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.2380E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.0672E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.6042E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.0758E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.1979E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE,4FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.0109E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.4354E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.2486E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.8618E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.9690E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.9696E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.8991E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.7845E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.9142E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.2528E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.8095E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.1040E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.6397E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.4922E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.2826E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.7451E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.4261E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.3492E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.1363E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.4384E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,9.4777E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,3.7829E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.9638E-004
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.5254E-004
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.4833E-004
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,4.3948E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,4.3298E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,4.2121E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,4.2906E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.6625E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.6625E-005
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.6625E-005
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.6625E-005
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.5925E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.0660E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.1930E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.0008E-003
 Sky Daylight Factors,Clear Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.5922E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,2.0638E-003
 Sky Daylight Factors,Intermediate Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.1859E-003
 Sky Daylight Factors,Overcast Sky,06/15,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE,4FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,4FXOFFICEXAC1:OFFICE REF POINT 1,1.9988E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.0115E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,9.8412E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,8.8746E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,8.2142E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.5754E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.4358E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.1868E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.3486E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.0302E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,8.3157E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.8617E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.6216E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.3023E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.3023E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.3023E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.3023E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,9.4651E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,8.6633E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.2227E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.5337E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.9003E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,3.8590E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,2.0392E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,3.2800E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.4030E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.3322E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.2042E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,6.2896E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.2462E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.2462E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.2462E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,4.2462E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,2.9307E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,2.2970E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.2333E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,2.1560E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,3.1236E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,2.4873E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,1.4170E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE,5FXOFFICEXAC:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXAC:OFFICE REF POINT 1,2.3466E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.3395E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.3395E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.3395E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.3395E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.5343E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.4633E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.3350E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.4205E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,5.7145E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.5515E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.5213E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,3.7826E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,9.4556E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,8.6368E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.2579E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.6386E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.7401E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.7401E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.7401E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.7401E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,8.4222E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,6.9325E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,4.3513E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,5.9987E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,1.5489E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,1.4074E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,1.1539E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,1.3200E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,9.9172E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,9.6363E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,8.6890E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,8.0490E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.7390E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.1863E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,1.2587E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.0633E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.7407E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.1858E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,1.2523E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE,5FXFFCXC1XDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXFFCXC1XDYLGHTNG:OFFICE REF POINT 1,2.0630E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,1.6127E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,1.3942E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,1.0025E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,1.2591E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.8416E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.7758E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.6567E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_3_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.7362E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,8.1987E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.4712E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,3.7559E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.8160E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,8.4811E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.7444E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,3.9994E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,7.0982E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,7.2442E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.2567E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,4.7667E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,4.8684E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,6.3810E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,5.3363E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,3.8459E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE,5FXOFFICEXLAB:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLAB:OFFICE REF POINT 1,4.7977E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,2.5080E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,2.1538E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.5194E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.6020E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,2.6930E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,2.2906E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.5702E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_4_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.5941E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,8.1236E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.3968E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,3.6825E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.7423E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,8.3603E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.6238E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,3.8791E-003
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_5_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.9775E-003
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.9911E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.9254E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.8066E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_0_0_1_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,6.8857E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.5843E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.3676E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,9.8073E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE,5FXOFFICEXLABQ1:OFFICE_WALL_6_0_0_1_0_0_WIN,5FXOFFICEXLABQ1:OFFICE REF POINT 1,1.2321E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,1.2136E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,1.1141E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,8.8151E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,7.6232E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,2.3945E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,2.2539E-002
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,1.7968E-002
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,1.3491E-002
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,2.4431E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,2.3097E-002
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,1.8300E-002
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,1.3485E-002
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,3.6323E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,3.5640E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,3.3337E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,3.1780E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,4.1653E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,4.1653E-005
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,4.1653E-005
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,4.1653E-005
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,7.4699E-007
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,7.4699E-007
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,7.4699E-007
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1,5FXMEETINGROOM:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM:ZONE1 REF POINT 1,7.4699E-007
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.6767E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.6097E-004
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.3734E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_2_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.2119E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.3925E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.2519E-002
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.7949E-002
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.3474E-002
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.4444E-002
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,2.3110E-002
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.8313E-002
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_3_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.3497E-002
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2001E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.0987E-003
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,8.7446E-004
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_4_0_0_0_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,7.6956E-004
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2154E-011
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2154E-011
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2154E-011
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_0_0_1_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2154E-011
 Sky Daylight Factors,Clear Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2152E-011
 Sky Daylight Factors,Clear Turbid Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2152E-011
 Sky Daylight Factors,Intermediate Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2152E-011
 Sky Daylight Factors,Overcast Sky,06/15,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1,5FXMEETINGROOM1:ZONE1_WALL_5_0_0_1_0_0_WIN,5FXMEETINGROOM1:ZONE1 REF POINT 1,1.2152E-011
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.6811E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.6811E-005
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.6811E-005
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,4.6811E-005
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.0504E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.0439E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.0323E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.0400E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,8.2010E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,6.5945E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3.7850E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,5.3937E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.7335E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.5014E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.7668E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.2504E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.9268E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.6939E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1348E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.8220E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.5509E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.2478E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,7.6166E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.1925E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3.2927E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3.1203E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.8380E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3.1392E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.1458E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.0287E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.7806E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.8598E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,3.0310E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.3896E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.3115E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.2420E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.9150E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.3215E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,1.3299E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE,3FXFFCXCXDYLGHTNG:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXFFCXCXDYLGHTNG:OFFICE REF POINT 1,2.2407E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.3443E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.2284E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.9784E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.0528E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,3.3562E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,3.1852E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.9042E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,3.1940E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.9381E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.5658E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,9.6309E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_2_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.4162E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,4.0280E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,3.8002E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,3.2161E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.8695E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.6633E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.4366E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.6779E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_3_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.1362E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.2817E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.0667E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,6.8137E-005
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_0_0_2_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,9.3385E-005
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.1234E-004
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.1169E-004
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.1052E-004
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_1_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.1130E-004
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,6.0417E-005
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,6.0417E-005
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,6.0417E-005
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_4_0_0_2_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,6.0417E-005
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.8090E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.2142E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.2200E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_0_0_1_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.1173E-003
 Sky Daylight Factors,Clear Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.7634E-003
 Sky Daylight Factors,Clear Turbid Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.2028E-003
 Sky Daylight Factors,Intermediate Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,1.2682E-003
 Sky Daylight Factors,Overcast Sky,06/15,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE,3FXOFFICEXAC1:OFFICE_WALL_5_0_0_1_0_0_WIN,3FXOFFICEXAC1:OFFICE REF POINT 1,2.1447E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BASEMENT2:B1XSERVERROOM, Cooling, 2888.47066, 3321.74126, 0.23523, 0.27051, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 353.80260, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, BASEMENT2:B1XCORE, Cooling, 1680.25430, 1932.29245, 0.13683, 0.15736, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 237.62250, 7.84154, 7.40242E-002, 0.00000
 Zone Sizing Information, BASEMENT2:B1XCORE, Heating, 0.00000, 0.00000, 0.00000, 7.40242E-002, ,  00:15:00, 28.27350, 1.95762E-002, 237.62250, 7.84154, 7.40242E-002, 0.00000
 Zone Sizing Information, BASEMENT2:B1XCORRIDOR, Cooling, 5749.48426, 6611.90690, 0.46827, 0.53851, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 575.24790, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, BASEMENT2:B1XEQUIPMENTROOM, Cooling, 1018.10232, 1170.81767, 8.29210E-002, 9.53592E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 120.78260, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, BASEMENT2:B1XGYM, Cooling, 5353.30036, 6156.29541, 0.43617, 0.50160, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 152.21260, 25.09202, 0.12546, -14.84848
 Zone Sizing Information, BASEMENT2:B1XGYM, Heating, 0.00000, 0.00000, 0.00000, 0.12546, ,  00:15:00, 28.27350, 1.95762E-002, 152.21260, 25.09202, 0.12546, -14.53492
 Zone Sizing Information, BASEMENT2:B1XSHOP, Cooling, 7422.68342, 8536.08594, 0.60477, 0.69548, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 172.21260, 34.44252, 0.34443, -40.81344
 Zone Sizing Information, BASEMENT2:B1XSHOP, Heating, 0.00000, 0.00000, 0.00000, 0.34443, ,  00:15:00, 28.27350, 1.95762E-002, 172.21260, 34.44252, 0.34443, -39.13096
 Zone Sizing Information, BASEMENT2:B1XCANTEEN, Cooling, 21959.27101, 25253.16166, 1.78948, 2.05790, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 13:00:00, 32.90500, 1.95853E-002, 563.82010, 377.75947, 1.88880, -219.51329
 Zone Sizing Information, BASEMENT2:B1XCANTEEN, Heating, 0.00000, 0.00000, 0.00000, 1.88880, ,  00:15:00, 28.27350, 1.95762E-002, 563.82010, 377.75947, 1.88880, -216.61249
 Zone Sizing Information, 1FXEXHIBITION:ZONE1, Cooling, 7505.85052, 8631.72810, 0.61130, 0.70300, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 199.25970, 65.75570, 0.62073, 0.00000
 Zone Sizing Information, 1FXEXHIBITION:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.62073, ,  00:15:00, 28.27350, 1.95762E-002, 199.25970, 65.75570, 0.62073, 0.00000
 Zone Sizing Information, 1FXRECEPTION:ZONE1, Cooling, 2758.02120, 3171.72438, 0.22466, 0.25836, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 15:15:00, 32.71000, 1.83601E-002, 118.13950, 11.90846, 0.11242, 0.00000
 Zone Sizing Information, 1FXRECEPTION:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.11242, ,  00:15:00, 28.27350, 1.95762E-002, 118.13950, 11.90846, 0.11242, 0.00000
 Zone Sizing Information, 1FXACCEEORYROOM:ZONE1, Cooling, 1713.19030, 1970.16884, 0.13953, 0.16046, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 86.99370, 2.17484, 2.05305E-002, 0.00000
 Zone Sizing Information, 1FXACCEEORYROOM:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 2.05305E-002, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 2.17484, 2.05305E-002, 0.00000
 Zone Sizing Information, 1FXHALL:ZONE1, Cooling, 11228.39228, 12912.65112, 0.91448, 1.05166, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 16:45:00, 32.49200, 1.95845E-002, 534.71370, 53.89914, 0.50881, 0.00000
 Zone Sizing Information, 1FXHALL:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.50881, ,  00:15:00, 28.27350, 1.95762E-002, 534.71370, 53.89914, 0.50881, 0.00000
 Zone Sizing Information, 1FXLECTUREHALL:ZONE2, Cooling, 4753.27989, 5466.27187, 0.38717, 0.44524, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 16:00:00, 32.84600, 1.95852E-002, 199.25970, 43.50036, 0.41064, 0.00000
 Zone Sizing Information, 1FXLECTUREHALL:ZONE2, Heating, 0.00000, 0.00000, 0.00000, 0.41064, ,  00:15:00, 28.27350, 1.95762E-002, 199.25970, 43.50036, 0.41064, 0.00000
 Zone Sizing Information, 1FXLECTUREXRESTROOM:RESTROOM, Cooling, 450.10571, 517.62157, 3.66549E-002, 0.50000, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 26.96880, 0.00000, 0.50000, 0.00000
 Zone Sizing Information, 1FXLECTUREXRESTROOM:RESTROOM, Heating, 0.00000, 0.00000, 0.00000, 0.50000, ,  00:15:00, 28.27350, 1.95762E-002, 26.96880, 0.00000, 0.50000, 0.00000
 Zone Sizing Information, 1FXLECTUREXRESTROOM:LECTURE, Cooling, 1969.03862, 2264.39442, 0.16038, 0.18444, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 16:00:00, 32.84600, 1.95852E-002, 89.29960, 19.49498, 0.18403, 0.00000
 Zone Sizing Information, 1FXLECTUREXRESTROOM:LECTURE, Heating, 0.00000, 0.00000, 0.00000, 0.18403, ,  00:15:00, 28.27350, 1.95762E-002, 89.29960, 19.49498, 0.18403, 0.00000
 Zone Sizing Information, 1FXACCESSORYROOM:ZONE1, Cooling, 1771.90403, 2037.68964, 0.14432, 0.16596, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 86.99370, 2.17484, 2.05305E-002, 0.00000
 Zone Sizing Information, 1FXACCESSORYROOM:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 2.05305E-002, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 2.17484, 2.05305E-002, 0.00000
 Zone Sizing Information, 1FXOFFICE:ZONE1, Cooling, 14595.35021, 16784.65274, 1.18872, 1.36703, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 11:45:00, 32.28550, 1.95841E-002, 233.44770, 46.68954, 0.44075, 0.00000
 Zone Sizing Information, 1FXOFFICE:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.44075, ,  00:15:00, 28.27350, 1.95762E-002, 233.44770, 46.68954, 0.44075, 0.00000
 Zone Sizing Information, 1FXSERVICEROOM:ZONE1, Cooling, 946.46434, 1088.43400, 7.70859E-002, 8.86487E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 70.78520, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 2FXLAB:ZONE1, Cooling, 3914.01238, 4501.11424, 0.31877, 0.36659, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 12:00:00, 32.43300, 1.95844E-002, 69.55870, 11.82498, 0.11163, 0.00000
 Zone Sizing Information, 2FXLAB:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.11163, ,  00:15:00, 28.27350, 1.95762E-002, 69.55870, 11.82498, 0.11163, 0.00000
 Zone Sizing Information, 2FXLABXRESTROOM:RESTROOM, Cooling, 413.91044, 475.99700, 3.37073E-002, 3.87634E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 21.56380, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 2FXLABXRESTROOM:LAB, Cooling, 3007.23273, 3458.31765, 0.24491, 0.28165, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 17:45:00, 31.93150, 1.95834E-002, 71.40250, 12.13843, 0.11459, 0.00000
 Zone Sizing Information, 2FXLABXRESTROOM:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.11459, ,  00:15:00, 28.27350, 1.95762E-002, 71.40250, 12.13843, 0.11459, 0.00000
 Zone Sizing Information, 2FXOFFICEXLAB:OFFICE, Cooling, 7979.49739, 9176.42199, 0.64993, 0.74742, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 17:45:00, 31.51000, 1.83578E-002, 106.34280, 21.26856, 0.20078, 0.00000
 Zone Sizing Information, 2FXOFFICEXLAB:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.20078, ,  00:15:00, 28.27350, 1.95762E-002, 106.34280, 21.26856, 0.20078, 0.00000
 Zone Sizing Information, 2FXOFFICEXLAB:AC, Cooling, 391.34320, 450.04468, 3.18695E-002, 3.66500E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 15:00:00, 33.20000, 1.95859E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 2FXOFFICEXLAB:LAB, Cooling, 2677.66224, 3079.31157, 0.21810, 0.25081, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 17:45:00, 31.93150, 1.95834E-002, 47.71320, 8.11124, 7.65701E-002, 0.00000
 Zone Sizing Information, 2FXOFFICEXLAB:LAB, Heating, 0.00000, 0.00000, 0.00000, 7.65701E-002, ,  00:15:00, 28.27350, 1.95762E-002, 47.71320, 8.11124, 7.65701E-002, 0.00000
 Zone Sizing Information, 2FXMEETINGROOM:ZONE1, Cooling, 7715.36910, 8872.67447, 0.62842, 0.72268, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 2FXMEETINGROOM:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.55022, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 2FXOFFICEXAC:OFFICE, Cooling, 9456.20501, 10874.63576, 0.77013, 0.88565, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 17:45:00, 31.51000, 1.83578E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 2FXOFFICEXAC:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.41153, ,  00:15:00, 28.27350, 1.95762E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 2FXLABXRESTROOM1:RESTROOM, Cooling, 590.23216, 678.76698, 4.80663E-002, 5.52762E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 30.21180, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 2FXLABXRESTROOM1:LAB, Cooling, 3653.15444, 4201.12760, 0.29752, 0.34215, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 16:30:00, 32.20000, 1.83591E-002, 100.03790, 17.00644, 0.16054, 0.00000
 Zone Sizing Information, 2FXLABXRESTROOM1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.16054, ,  00:15:00, 28.27350, 1.95762E-002, 100.03790, 17.00644, 0.16054, 0.00000
 Zone Sizing Information, 2FXLAB1:ZONE1, Cooling, 5477.86231, 6299.54165, 0.44614, 0.51306, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 12:00:00, 32.43300, 1.95844E-002, 97.45470, 16.56730, 0.15640, 0.00000
 Zone Sizing Information, 2FXLAB1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.15640, ,  00:15:00, 28.27350, 1.95762E-002, 97.45470, 16.56730, 0.15640, 0.00000
 Zone Sizing Information, 2FXOFFICEXLABQ1:OFFICE, Cooling, 7135.56049, 8205.89456, 0.58113, 0.66830, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 148.99080, 29.79816, 0.28129, 0.00000
 Zone Sizing Information, 2FXOFFICEXLABQ1:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.28129, ,  00:15:00, 28.27350, 1.95762E-002, 148.99080, 29.79816, 0.28129, 0.00000
 Zone Sizing Information, 2FXOFFICEXLABQ1:AC, Cooling, 360.81880, 414.94162, 2.93837E-002, 3.37913E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 2FXOFFICEXLABQ1:LAB, Cooling, 2851.11565, 3278.78300, 0.23220, 0.26703, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 17:15:00, 31.81000, 1.83584E-002, 74.36120, 12.64140, 0.11933, 0.00000
 Zone Sizing Information, 2FXOFFICEXLABQ1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.11933, ,  00:15:00, 28.27350, 1.95762E-002, 74.36120, 12.64140, 0.11933, 0.00000
 Zone Sizing Information, 2FXMEETINGROOM1:ZONE1, Cooling, 7333.29419, 8433.28832, 0.59730, 0.68689, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 2FXMEETINGROOM1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.55022, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 3FXLAB:ZONE1, Cooling, 4139.32113, 4760.21929, 0.33712, 0.38769, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 12:00:00, 32.43300, 1.95844E-002, 69.55870, 11.82498, 0.11163, 0.00000
 Zone Sizing Information, 3FXLAB:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.11163, ,  00:15:00, 28.27350, 1.95762E-002, 69.55870, 11.82498, 0.11163, 0.00000
 Zone Sizing Information, 3FXLABXRESTROOM:RESTROOM, Cooling, 412.74941, 474.66182, 3.36128E-002, 3.86547E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 21.56380, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 3FXLABXRESTROOM:LAB, Cooling, 2784.84863, 3202.57592, 0.22680, 0.26082, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 71.40250, 12.13843, 0.11459, 0.00000
 Zone Sizing Information, 3FXLABXRESTROOM:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.11459, ,  00:15:00, 28.27350, 1.95762E-002, 71.40250, 12.13843, 0.11459, 0.00000
 Zone Sizing Information, 3FXMEETINGROOM:ZONE1, Cooling, 7864.53673, 9044.21724, 0.64057, 0.73665, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 3FXMEETINGROOM:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.55022, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 2FXFFCXC1XDYLGHT:OFFICE, Cooling, 10226.60931, 11760.60070, 0.83287, 0.95780, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 2FXFFCXC1XDYLGHT:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.41153, ,  00:15:00, 28.27350, 1.95762E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB1:OFFICE, Cooling, 4616.63221, 5309.12704, 0.37599, 0.43239, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 91.38180, 18.27636, 0.17253, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB1:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.17253, ,  00:15:00, 28.27350, 1.95762E-002, 91.38180, 18.27636, 0.17253, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB1:LAB, Cooling, 2025.20161, 2328.98185, 0.16494, 0.18968, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 47.71320, 8.11124, 7.65701E-002, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB1:LAB, Heating, 0.00000, 0.00000, 0.00000, 7.65701E-002, ,  00:15:00, 28.27350, 1.95762E-002, 47.71320, 8.11124, 7.65701E-002, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB1:AC, Cooling, 324.94399, 373.68559, 2.64622E-002, 3.04316E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB:OFFICE, Cooling, 7592.47653, 8731.34801, 0.61834, 0.71110, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 173.83980, 34.76796, 0.32821, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.32821, ,  00:15:00, 28.27350, 1.95762E-002, 173.83980, 34.76796, 0.32821, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB:RESTROOM, Cooling, 321.11485, 369.28208, 2.61504E-002, 3.00729E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB:LAB, Cooling, 4165.90933, 4790.79573, 0.33930, 0.39020, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 15:45:00, 32.53000, 1.83598E-002, 107.67120, 18.30410, 0.17279, 0.00000
 Zone Sizing Information, 3FXOFFICEXLAB:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.17279, ,  00:15:00, 28.27350, 1.95762E-002, 107.67120, 18.30410, 0.17279, 0.00000
 Zone Sizing Information, 3FXLABXRESTROOM1:RESTROOM, Cooling, 778.67000, 895.47050, 6.34120E-002, 7.29238E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 41.02180, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 3FXLABXRESTROOM1:LAB, Cooling, 5124.84451, 5893.57118, 0.41748, 0.48010, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 15:00:00, 32.80000, 1.83603E-002, 135.83220, 23.09147, 0.21798, 0.00000
 Zone Sizing Information, 3FXLABXRESTROOM1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.21798, ,  00:15:00, 28.27350, 1.95762E-002, 135.83220, 23.09147, 0.21798, 0.00000
 Zone Sizing Information, 3FXLAB1:ZONE1, Cooling, 7974.43811, 9170.60383, 0.64947, 0.74689, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 11:45:00, 32.28550, 1.95841E-002, 132.32470, 22.49520, 0.21235, 0.00000
 Zone Sizing Information, 3FXLAB1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.21235, ,  00:15:00, 28.27350, 1.95762E-002, 132.32470, 22.49520, 0.21235, 0.00000
 Zone Sizing Information, 3FXMEETINGROOM1:ZONE1, Cooling, 7446.86213, 8563.89146, 0.60655, 0.69753, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 3FXMEETINGROOM1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.55022, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 4FXLAB:ZONE1, Cooling, 4969.86395, 5715.34354, 0.40476, 0.46547, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:45:00, 31.62175, 1.95828E-002, 86.99370, 14.78893, 0.13961, 0.00000
 Zone Sizing Information, 4FXLAB:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.13961, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 14.78893, 0.13961, 0.00000
 Zone Sizing Information, 4FXLABXRESTROOM:RESTROOM, Cooling, 514.39662, 591.55611, 4.18905E-002, 4.81741E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 26.96880, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 4FXLABXRESTROOM:LAB, Cooling, 3410.66904, 3922.26940, 0.27777, 0.31944, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 89.29960, 15.18093, 0.14331, 0.00000
 Zone Sizing Information, 4FXLABXRESTROOM:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.14331, ,  00:15:00, 28.27350, 1.95762E-002, 89.29960, 15.18093, 0.14331, 0.00000
 Zone Sizing Information, 4FXMEETINGROOM:ZONE1, Cooling, 6381.37118, 7338.57686, 0.51976, 0.59772, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 73.04570, 48.94062, 0.46200, 0.00000
 Zone Sizing Information, 4FXMEETINGROOM:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.46200, ,  00:15:00, 28.27350, 1.95762E-002, 73.04570, 48.94062, 0.46200, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB:OFFICE, Cooling, 11596.76284, 13336.27727, 0.94446, 1.08613, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 200.35680, 40.07136, 0.37827, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.37827, ,  00:15:00, 28.27350, 1.95762E-002, 200.35680, 40.07136, 0.37827, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB:AC, Cooling, 338.77081, 389.58643, 2.75882E-002, 3.17265E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB:LAB, Cooling, 4324.79151, 4973.51024, 0.35222, 0.40505, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 91.01620, 15.47275, 0.14606, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.14606, ,  00:15:00, 28.27350, 1.95762E-002, 91.01620, 15.47275, 0.14606, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB1:OFFICE, Cooling, 9331.54164, 10731.27289, 0.75998, 0.87397, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 197.95080, 39.59016, 0.37373, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB1:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.37373, ,  00:15:00, 28.27350, 1.95762E-002, 197.95080, 39.59016, 0.37373, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB1:AC, Cooling, 323.99085, 372.58948, 2.63846E-002, 3.03423E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB1:LAB, Cooling, 3831.60329, 4406.34378, 0.31214, 0.35896, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 14:45:00, 32.80000, 1.83603E-002, 94.34720, 16.03902, 0.15141, 0.00000
 Zone Sizing Information, 4FXOFFICEXLAB1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.15141, ,  00:15:00, 28.27350, 1.95762E-002, 94.34720, 16.03902, 0.15141, 0.00000
 Zone Sizing Information, 4FXLABXRESTROOMQ1:LAB, Cooling, 3675.33655, 4226.63703, 0.29932, 0.34422, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 17:15:00, 31.81000, 1.83584E-002, 100.03790, 17.00644, 0.16054, 0.00000
 Zone Sizing Information, 4FXLABXRESTROOMQ1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.16054, ,  00:15:00, 28.27350, 1.95762E-002, 100.03790, 17.00644, 0.16054, 0.00000
 Zone Sizing Information, 4FXLABXRESTROOMQ1:RESTROOM, Cooling, 562.08665, 646.39965, 4.57742E-002, 5.26404E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 30.21180, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 4FXLAB1:ZONE1, Cooling, 7487.22508, 8610.30884, 0.60979, 0.70126, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 12:00:00, 32.43300, 1.95844E-002, 127.37670, 21.65404, 0.20441, 0.00000
 Zone Sizing Information, 4FXLAB1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.20441, ,  00:15:00, 28.27350, 1.95762E-002, 127.37670, 21.65404, 0.20441, 0.00000
 Zone Sizing Information, 4FXMEETINGROOM1:ZONE1, Cooling, 6258.16223, 7196.88657, 0.50973, 0.58619, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 73.04570, 48.94062, 0.46200, 0.00000
 Zone Sizing Information, 4FXMEETINGROOM1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.46200, ,  00:15:00, 28.27350, 1.95762E-002, 73.04570, 48.94062, 0.46200, 0.00000
 Zone Sizing Information, 4FXFFCXCXDYLGHTNG:OFFICE, Cooling, 10010.53785, 11512.11853, 0.81527, 0.93757, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 230.44470, 46.08894, 0.43508, 0.00000
 Zone Sizing Information, 4FXFFCXCXDYLGHTNG:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.43508, ,  00:15:00, 28.27350, 1.95762E-002, 230.44470, 46.08894, 0.43508, 0.00000
 Zone Sizing Information, 4FXOFFICEXAC1:OFFICE, Cooling, 9897.95371, 11382.64677, 0.80611, 0.92702, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 230.44470, 46.08894, 0.43508, 0.00000
 Zone Sizing Information, 4FXOFFICEXAC1:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.43508, ,  00:15:00, 28.27350, 1.95762E-002, 230.44470, 46.08894, 0.43508, 0.00000
 Zone Sizing Information, 5FXOFFICEXAC:OFFICE, Cooling, 9693.30283, 11147.29826, 0.78944, 0.90785, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 5FXOFFICEXAC:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.41153, ,  00:15:00, 28.27350, 1.95762E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 5FXFFCXC1XDYLGHTNG:OFFICE, Cooling, 9593.12538, 11032.09418, 0.78128, 0.89847, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 5FXFFCXC1XDYLGHTNG:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.41153, ,  00:15:00, 28.27350, 1.95762E-002, 217.97070, 43.59414, 0.41153, 0.00000
 Zone Sizing Information, 5FXOFFICEXLAB:OFFICE, Cooling, 6323.78819, 7272.35642, 0.51502, 0.59227, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 132.99780, 26.59956, 0.25110, 0.00000
 Zone Sizing Information, 5FXOFFICEXLAB:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.25110, ,  00:15:00, 28.27350, 1.95762E-002, 132.99780, 26.59956, 0.25110, 0.00000
 Zone Sizing Information, 5FXOFFICEXLAB:AC, Cooling, 365.00453, 419.75521, 2.97246E-002, 3.41833E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.72160, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 5FXOFFICEXLAB:LAB, Cooling, 2665.11339, 3064.88040, 0.21705, 0.24961, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 17:30:00, 31.66000, 1.83581E-002, 64.38090, 10.94475, 0.10332, 0.00000
 Zone Sizing Information, 5FXOFFICEXLAB:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.10332, ,  00:15:00, 28.27350, 1.95762E-002, 64.38090, 10.94475, 0.10332, 0.00000
 Zone Sizing Information, 5FXOFFICEXLABQ1:OFFICE, Cooling, 6781.43627, 7798.65171, 0.55229, 0.63514, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:15:00, 31.13500, 1.83570E-002, 132.99780, 26.59956, 0.25110, 0.00000
 Zone Sizing Information, 5FXOFFICEXLABQ1:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.25110, ,  00:15:00, 28.27350, 1.95762E-002, 132.99780, 26.59956, 0.25110, 0.00000
 Zone Sizing Information, 5FXOFFICEXLABQ1:AC, Cooling, 371.31011, 427.00663, 3.02381E-002, 3.47738E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 17.73420, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 5FXOFFICEXLABQ1:LAB, Cooling, 2769.54166, 3184.97291, 0.22556, 0.25939, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 64.36820, 10.94259, 0.10330, 0.00000
 Zone Sizing Information, 5FXOFFICEXLABQ1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.10330, ,  00:15:00, 28.27350, 1.95762E-002, 64.36820, 10.94259, 0.10330, 0.00000
 Zone Sizing Information, 5FXLABXRESTROOM:RESTROOM, Cooling, 575.81317, 662.18514, 4.68921E-002, 5.39259E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 26.96880, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 5FXLABXRESTROOM:LAB, Cooling, 3602.75262, 4143.16552, 0.29341, 0.33743, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 18:00:00, 31.78400, 1.95831E-002, 89.29960, 15.18093, 0.14331, 0.00000
 Zone Sizing Information, 5FXLABXRESTROOM:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.14331, ,  00:15:00, 28.27350, 1.95762E-002, 89.29960, 15.18093, 0.14331, 0.00000
 Zone Sizing Information, 5FXLAB:ZONE1, Cooling, 8285.48545, 9528.30827, 0.67480, 0.77602, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 12:00:00, 32.43300, 1.95844E-002, 139.60070, 23.73212, 0.22403, 0.00000
 Zone Sizing Information, 5FXLAB:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.22403, ,  00:15:00, 28.27350, 1.95762E-002, 139.60070, 23.73212, 0.22403, 0.00000
 Zone Sizing Information, 5FXMEETINGROOM:ZONE1, Cooling, 7535.55289, 8665.88583, 0.61377, 0.70583, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 5FXMEETINGROOM:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.55022, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 5FXMEETINGROOM1:ZONE1, Cooling, 7605.70614, 8746.56207, 0.61948, 0.71241, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:00:00, 30.95800, 1.95815E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 5FXMEETINGROOM1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.55022, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 58.28578, 0.55022, 0.00000
 Zone Sizing Information, 5FXLAB1:ZONE1, Cooling, 4774.55227, 5490.73511, 0.38885, 0.44718, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 10:15:00, 31.17925, 1.95819E-002, 86.99370, 14.78893, 0.13961, 0.00000
 Zone Sizing Information, 5FXLAB1:ZONE1, Heating, 0.00000, 0.00000, 0.00000, 0.13961, ,  00:15:00, 28.27350, 1.95762E-002, 86.99370, 14.78893, 0.13961, 0.00000
 Zone Sizing Information, 5FXLABXRESTROOM1:LAB, Cooling, 3480.34458, 4002.39627, 0.28344, 0.32596, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 17:30:00, 31.66000, 1.83581E-002, 89.29960, 15.18093, 0.14331, 0.00000
 Zone Sizing Information, 5FXLABXRESTROOM1:LAB, Heating, 0.00000, 0.00000, 0.00000, 0.14331, ,  00:15:00, 28.27350, 1.95762E-002, 89.29960, 15.18093, 0.14331, 0.00000
 Zone Sizing Information, 5FXLABXRESTROOM1:RESTROOM, Cooling, 573.46041, 659.47947, 4.67005E-002, 5.37055E-002, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 20:00:00, 30.25000, 1.95801E-002, 26.96880, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, 3FXFFCXCXDYLGHTNG:OFFICE, Cooling, 9665.48209, 11115.30440, 0.78717, 0.90525, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 211.73370, 42.34674, 0.39975, 0.00000
 Zone Sizing Information, 3FXFFCXCXDYLGHTNG:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.39975, ,  00:15:00, 28.27350, 1.95762E-002, 211.73370, 42.34674, 0.39975, 0.00000
 Zone Sizing Information, 3FXOFFICEXAC1:OFFICE, Cooling, 8783.97900, 10101.57585, 0.71538, 0.82269, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) SEP, 9/15 18:00:00, 31.36000, 1.83575E-002, 211.73370, 42.34674, 0.39975, 0.00000
 Zone Sizing Information, 3FXOFFICEXAC1:OFFICE, Heating, 0.00000, 0.00000, 0.00000, 0.39975, ,  00:15:00, 28.27350, 1.95762E-002, 211.73370, 42.34674, 0.39975, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIR LOOP 2, Cooling, Sensible, 38902.64, 3.88885, 2.35868, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 13:00:00
 System Sizing Information, AIR LOOP 2, Heating, Sensible, 0.00, 2.35868, 2.35868, ,  00:00:00
 System Sizing Information, AIR LOOP, Cooling, Sensible, 51502.40, 6.69004, 3.14462, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 14:45:00
 System Sizing Information, AIR LOOP, Heating, Sensible, 0.00, 3.14462, 3.14462, ,  00:00:00
 System Sizing Information, AIR LOOP 3, Cooling, Sensible, 54571.53, 6.76098, 3.30659, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 14:45:00
 System Sizing Information, AIR LOOP 3, Heating, Sensible, 0.00, 3.30659, 3.30659, ,  00:00:00
 System Sizing Information, AIR LOOP 4, Cooling, Sensible, 57106.71, 7.60299, 3.49150, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 14:15:00
 System Sizing Information, AIR LOOP 4, Heating, Sensible, 0.00, 3.49150, 3.49150, ,  00:00:00
 System Sizing Information, AIR LOOP 5, Cooling, Sensible, 39488.42, 4.42480, 2.31844, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 15:00:00
 System Sizing Information, AIR LOOP 5, Heating, Sensible, 0.00, 2.31844, 2.31844, ,  00:00:00
 System Sizing Information, AIR LOOP 6, Cooling, Sensible, 53240.00, 6.84756, 3.28256, SUMMER DESIGN DAY IN GREEN STUDIO (01-03:31-03) JUN, 6/15 15:00:00
 System Sizing Information, AIR LOOP 6, Heating, Sensible, 0.00, 3.28256, 3.28256, ,  00:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.32662
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCORRIDOR SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 9.79862E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XCORRIDOR FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.53851
 Component Sizing Information, Fan:ConstantVolume, BASEMENT2:B1XCORRIDOR FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.53851
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XCORRIDOR FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XCORRIDOR FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.51512E-004
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11372
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.38287E-002
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.51512E-004
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.53851
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,BASEMENT2:B1XCORRIDOR FAN COIL UNIT COOLING COIL,12850.25,8768.32,4081.93,0.68,983.94,9.98
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT2:B1XCORRIDOR FAN COIL UNIT HEATING COIL,0.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 5.78376E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XEQUIPMENTROOM SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 1.73513E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 9.53592E-002
 Component Sizing Information, Fan:ConstantVolume, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.53592E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.88502E-004
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11342
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.48841E-002
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.88502E-004
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 9.53592E-002
Water Cooling Coil Capacity Information,Coil:Cooling:Water,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT COOLING COIL,2398.91,1619.30,779.61,0.68,188.10,1.91
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT2:B1XEQUIPMENTROOM FAN COIL UNIT HEATING COIL,0.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.12546
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.92206
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XGYM SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.76380E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XGYM FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.50160
 Component Sizing Information, Fan:ConstantVolume, BASEMENT2:B1XGYM FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.50160
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XGYM FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.22604E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XGYM FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.52894E-004
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.10863
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.44987E-002
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.52894E-004
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.50160
Water Cooling Coil Capacity Information,Coil:Cooling:Water,BASEMENT2:B1XGYM FAN COIL UNIT COOLING COIL,12389.33,8394.45,3994.89,0.68,963.07,9.77
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4579.72624
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.22604E-004
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 315.74646
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT2:B1XGYM FAN COIL UNIT HEATING COIL,8372.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.34443
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.38000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XSHOP SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XSHOP FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.69548
 Component Sizing Information, Fan:ConstantVolume, BASEMENT2:B1XSHOP FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.69548
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XSHOP FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 6.11113E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XSHOP FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.17857E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.10899
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.34668E-002
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.17857E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.69548
Water Cooling Coil Capacity Information,Coil:Cooling:Water,BASEMENT2:B1XSHOP FAN COIL UNIT COOLING COIL,16259.65,11141.09,5118.56,0.69,1234.82,12.52
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 12572.70913
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 6.11113E-004
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 866.81783
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT2:B1XSHOP FAN COIL UNIT HEATING COIL,22985.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 1.88880
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.22687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, BASEMENT2:B1XCANTEEN SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.56664
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XCANTEEN FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 2.05790
 Component Sizing Information, Fan:ConstantVolume, BASEMENT2:B1XCANTEEN FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 2.05790
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XCANTEEN FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.35129E-003
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, BASEMENT2:B1XCANTEEN FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.77165E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.10681
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.41626E-002
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.77165E-003
 Component Sizing Information, Coil:Cooling:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 2.05790
Water Cooling Coil Capacity Information,Coil:Cooling:Water,BASEMENT2:B1XCANTEEN FAN COIL UNIT COOLING COIL,49978.32,33980.29,15998.03,0.68,3855.65,39.11
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 68947.62490
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.35129E-003
 Component Sizing Information, Coil:Heating:Water, BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 4753.55230
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEMENT2:B1XCANTEEN FAN COIL UNIT HEATING COIL,126049.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.62073
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.24397
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXEXHIBITION:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.18622
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXEXHIBITION:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.70300
 Component Sizing Information, Fan:ConstantVolume, 1FXEXHIBITION:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.70300
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXEXHIBITION:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.10137E-003
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXEXHIBITION:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 8.21975E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11509
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.08219E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 8.21975E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.70300
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXEXHIBITION:ZONE1 FAN COIL UNIT COOLING COIL,13444.38,9591.06,3853.32,0.71,963.32,9.77
 Component Sizing Information, Coil:Heating:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 22658.92778
 Component Sizing Information, Coil:Heating:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.10137E-003
 Component Sizing Information, Coil:Heating:Water, 1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1562.20607
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXEXHIBITION:ZONE1 FAN COIL UNIT HEATING COIL,41424.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.11242
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.79870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXRECEPTION:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.37248E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXRECEPTION:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.25836
 Component Sizing Information, Fan:ConstantVolume, 1FXRECEPTION:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.25836
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXRECEPTION:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.99459E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXRECEPTION:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.98013E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11451
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.07430E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.98013E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.25836
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXRECEPTION:ZONE1 FAN COIL UNIT COOLING COIL,4901.27,3502.05,1399.22,0.71,350.59,3.56
 Component Sizing Information, Coil:Heating:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4103.56771
 Component Sizing Information, Coil:Heating:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.99459E-004
 Component Sizing Information, Coil:Heating:Water, 1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 282.91799
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXRECEPTION:ZONE1 FAN COIL UNIT HEATING COIL,7502.12
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 2.05305E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCEEORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.15915E-003
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.16046
 Component Sizing Information, Fan:ConstantVolume, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16046
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.64273E-005
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.32635E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11369
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.22334E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.32635E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.16046
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,3462.65,2411.44,1051.21,0.70,255.84,2.59
 Component Sizing Information, Coil:Heating:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 749.43463
 Component Sizing Information, Coil:Heating:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.64273E-005
 Component Sizing Information, Coil:Heating:Water, 1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 51.66932
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXACCEEORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,1370.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.50881
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.79870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXHALL:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.15264
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXHALL:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 1.05166
 Component Sizing Information, Fan:ConstantVolume, 1FXHALL:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.05166
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXHALL:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.02777E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXHALL:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.28439E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11509
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.10838E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.28439E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 1.05166
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXHALL:ZONE1 FAN COIL UNIT COOLING COIL,20620.59,14637.37,5983.21,0.71,1485.22,15.06
 Component Sizing Information, Coil:Heating:Water, 1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 18573.24497
 Component Sizing Information, Coil:Heating:Water, 1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.02777E-004
 Component Sizing Information, Coil:Heating:Water, 1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1280.52114
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXHALL:ZONE1 FAN COIL UNIT HEATING COIL,33955.50
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.41064
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.36878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREHALL:ZONE2 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.12319
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.44524
 Component Sizing Information, Fan:ConstantVolume, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44524
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.28604E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.09818E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11396
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.18303E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.09818E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.44524
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXLECTUREHALL:ZONE2 FAN COIL UNIT COOLING COIL,9315.19,6527.59,2787.60,0.70,682.06,6.92
 Component Sizing Information, Coil:Heating:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 14989.90100
 Component Sizing Information, Coil:Heating:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.28604E-004
 Component Sizing Information, Coil:Heating:Water, 1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1033.46966
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXLECTUREHALL:ZONE2 FAN COIL UNIT HEATING COIL,27404.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.18403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.36878
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXLECTUREXRESTROOM:LECTURE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 5.52098E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.18444
 Component Sizing Information, Fan:ConstantVolume, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.18444
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.26529E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.60090E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11395
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.20341E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.60090E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.18444
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT COOLING COIL,3920.90,2738.79,1182.11,0.70,288.40,2.93
 Component Sizing Information, Coil:Heating:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 6717.82685
 Component Sizing Information, Coil:Heating:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.26529E-004
 Component Sizing Information, Coil:Heating:Water, 1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 463.15651
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXLECTUREXRESTROOM:LECTURE FAN COIL UNIT HEATING COIL,12281.49
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 2.05305E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXACCESSORYROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.15915E-003
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.16596
 Component Sizing Information, Fan:ConstantVolume, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16596
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.64273E-005
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.38569E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11369
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.21716E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.38569E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.16596
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT COOLING COIL,3564.97,2484.98,1079.99,0.70,263.04,2.67
 Component Sizing Information, Coil:Heating:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 749.43463
 Component Sizing Information, Coil:Heating:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.64273E-005
 Component Sizing Information, Coil:Heating:Water, 1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 51.66932
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXACCESSORYROOM:ZONE1 FAN COIL UNIT HEATING COIL,1370.11
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.44075
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXOFFICE:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.13222
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXOFFICE:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 1.36703
 Component Sizing Information, Fan:ConstantVolume, 1FXOFFICE:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.36703
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXOFFICE:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.82021E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXOFFICE:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.34114E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11505
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.87547E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.34114E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 1.36703
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXOFFICE:ZONE1 FAN COIL UNIT COOLING COIL,23474.04,17101.09,6372.95,0.73,1649.53,16.73
 Component Sizing Information, Coil:Heating:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 16088.86985
 Component Sizing Information, Coil:Heating:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.82021E-004
 Component Sizing Information, Coil:Heating:Water, 1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1109.23740
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXOFFICE:ZONE1 FAN COIL UNIT HEATING COIL,29413.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 4.64489E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 1FXSERVICEROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 1.39347E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 8.86487E-002
 Component Sizing Information, Fan:ConstantVolume, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 8.86487E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.43258E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11377
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.30696E-002
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.43258E-004
 Component Sizing Information, Coil:Cooling:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 8.86487E-002
Water Cooling Coil Capacity Information,Coil:Cooling:Water,1FXSERVICEROOM:ZONE1 FAN COIL UNIT COOLING COIL,2024.72,1393.98,630.74,0.69,152.47,1.55
 Component Sizing Information, Coil:Heating:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 0.00000
 Component Sizing Information, Coil:Heating:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 0.00000
 Component Sizing Information, Coil:Heating:Water, 1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1.00000
Water Heating Coil Capacity Information,Coil:Heating:Water,1FXSERVICEROOM:ZONE1 FAN COIL UNIT HEATING COIL,0.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.11163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.34883E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.36659
 Component Sizing Information, Fan:ConstantVolume, 2FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36659
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.98061E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.54207E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11510
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.80081E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.54207E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.36659
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,6234.10,4550.11,1683.99,0.73,437.44,4.44
 Component Sizing Information, Coil:Heating:Water, 2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4074.80022
 Component Sizing Information, Coil:Heating:Water, 2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.98061E-004
 Component Sizing Information, Coil:Heating:Water, 2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 280.93464
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,7449.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.11459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.43760E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.28165
 Component Sizing Information, Fan:ConstantVolume, 2FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.28165
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.03311E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.86619E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11549
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00592E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.86619E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.28165
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,4949.33,3589.60,1359.73,0.73,349.05,3.54
 Component Sizing Information, Coil:Heating:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4182.81140
 Component Sizing Information, Coil:Heating:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.03311E-004
 Component Sizing Information, Coil:Heating:Water, 2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 288.38140
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,7646.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.20078
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.02326E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.74742
 Component Sizing Information, Fan:ConstantVolume, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.74742
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.56235E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 8.55864E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11445
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.07007E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 8.55864E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.74742
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,14117.58,10095.92,4021.66,0.72,1008.93,10.23
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 7328.98833
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.56235E-004
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 505.29267
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,13398.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 7.65701E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 2.29710E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.25081
 Component Sizing Information, Fan:ConstantVolume, 2FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.25081
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.35858E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.13093E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11415
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.12200E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.13093E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.25081
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,4980.41,3526.48,1453.93,0.71,359.78,3.65
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 2795.07464
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.35858E-004
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 192.70473
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,5109.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.55022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.72268
 Component Sizing Information, Fan:ConstantVolume, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.72268
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.76250E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.84573E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11409
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04019E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.84573E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.72268
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,13217.74,9512.16,3705.58,0.72,938.70,9.52
 Component Sizing Information, Coil:Heating:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 20084.84796
 Component Sizing Information, Coil:Heating:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.76250E-004
 Component Sizing Information, Coil:Heating:Water, 2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1384.73769
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,36719.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.41153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.12346
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXAC:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.88565
 Component Sizing Information, Fan:ConstantVolume, 2FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.88565
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXAC:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.30175E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXAC:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.22692E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11545
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01809E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.22692E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.88565
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,15792.72,11421.50,4371.22,0.72,1116.51,11.32
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 15022.21792
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.30175E-004
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1035.69773
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,27463.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.16054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.81622E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLABXRESTROOM1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.34215
 Component Sizing Information, Fan:ConstantVolume, 2FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34215
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLABXRESTROOM1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.84847E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLABXRESTROOM1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.52553E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11544
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01235E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.52553E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.34215
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,6059.47,4388.12,1671.35,0.72,427.89,4.34
 Component Sizing Information, Coil:Heating:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5860.29436
 Component Sizing Information, Coil:Heating:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.84847E-004
 Component Sizing Information, Coil:Heating:Water, 2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 404.03445
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,10713.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.15640
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.69186E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.51306
 Component Sizing Information, Fan:ConstantVolume, 2FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.51306
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.77492E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 4.95783E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11510
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.80132E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 4.95783E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.51306
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,8725.53,6368.46,2357.07,0.73,612.27,6.21
 Component Sizing Information, Coil:Heating:Water, 2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5708.96859
 Component Sizing Information, Coil:Heating:Water, 2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.77492E-004
 Component Sizing Information, Coil:Heating:Water, 2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 393.60139
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,10437.10
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.28129
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 8.43884E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.66830
 Component Sizing Information, Fan:ConstantVolume, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.66830
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 4.99101E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.81210E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11548
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00677E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.81210E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.66830
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,11755.88,8524.47,3231.40,0.73,829.22,8.41
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 10268.22534
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.99101E-004
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 707.93659
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,18772.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.11933
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.58005E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.26703
 Component Sizing Information, Fan:ConstantVolume, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.26703
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.11736E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.72517E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11560
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00739E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.72517E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.26703
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,4700.78,3408.15,1292.63,0.73,331.62,3.36
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4356.13424
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.11736E-004
 Component Sizing Information, Coil:Heating:Water, 2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 300.33104
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,7963.86
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.55022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.68689
 Component Sizing Information, Fan:ConstantVolume, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.68689
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.76250E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.55241E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11407
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04716E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.55241E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.68689
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,12660.63,9097.50,3563.13,0.72,900.44,9.13
 Component Sizing Information, Coil:Heating:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 20084.84796
 Component Sizing Information, Coil:Heating:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.76250E-004
 Component Sizing Information, Coil:Heating:Water, 2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1384.73769
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,36719.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.11163
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.34883E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.38769
 Component Sizing Information, Fan:ConstantVolume, 3FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.38769
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.98061E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.71363E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11511
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.75885E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.71363E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.38769
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,6556.50,4790.52,1765.97,0.73,459.69,4.66
 Component Sizing Information, Coil:Heating:Water, 3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4074.80022
 Component Sizing Information, Coil:Heating:Water, 3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.98061E-004
 Component Sizing Information, Coil:Heating:Water, 3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 280.93464
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,7449.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.11459
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.43760E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.26082
 Component Sizing Information, Fan:ConstantVolume, 3FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.26082
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.03311E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.68718E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11546
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01228E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.68718E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.26082
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,4618.79,3344.86,1273.92,0.72,326.15,3.31
 Component Sizing Information, Coil:Heating:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 4182.81140
 Component Sizing Information, Coil:Heating:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.03311E-004
 Component Sizing Information, Coil:Heating:Water, 3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 288.38140
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,7646.99
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.55022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.73665
 Component Sizing Information, Fan:ConstantVolume, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.73665
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.76250E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.95798E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11410
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.03749E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.95798E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.73665
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,13432.64,9672.51,3760.13,0.72,953.43,9.67
 Component Sizing Information, Coil:Heating:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 20084.84796
 Component Sizing Information, Coil:Heating:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.76250E-004
 Component Sizing Information, Coil:Heating:Water, 3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1384.73769
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,36719.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.41153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 2FXFFCXC1XDYLGHT:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.12346
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.95780
 Component Sizing Information, Fan:ConstantVolume, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.95780
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.30175E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.80986E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11547
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00923E-002
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.80986E-004
 Component Sizing Information, Coil:Cooling:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.95780
Water Cooling Coil Capacity Information,Coil:Cooling:Water,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT COOLING COIL,16898.89,12246.70,4652.19,0.72,1192.58,12.10
 Component Sizing Information, Coil:Heating:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 15022.21792
 Component Sizing Information, Coil:Heating:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.30175E-004
 Component Sizing Information, Coil:Heating:Water, 2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1035.69773
Water Heating Coil Capacity Information,Coil:Heating:Water,2FXFFCXC1XDYLGHT:OFFICE FAN COIL UNIT HEATING COIL,27463.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.17253
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 5.17587E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.43239
 Component Sizing Information, Fan:ConstantVolume, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.43239
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.06118E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 4.40240E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11532
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00619E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 4.40240E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.43239
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,7600.63,5512.16,2088.46,0.73,536.06,5.44
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 6297.89836
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.06118E-004
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 434.20479
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,11513.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 7.65701E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 2.29710E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.18968
 Component Sizing Information, Fan:ConstantVolume, 3FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.18968
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.35858E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.92012E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11547
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00325E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.92012E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.18968
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,3322.16,2410.99,911.17,0.73,234.17,2.38
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 2795.07464
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.35858E-004
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 192.70473
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,5109.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.32821
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 9.84629E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.71110
 Component Sizing Information, Fan:ConstantVolume, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.71110
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 5.82342E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.35256E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11545
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01414E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.35256E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.71110
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,12620.65,9135.74,3484.91,0.72,891.54,9.04
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 11980.78163
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 5.82342E-004
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 826.00774
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,21903.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.17279
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 5.18372E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.39020
 Component Sizing Information, Fan:ConstantVolume, 3FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.39020
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.06582E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.97383E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11506
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00633E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.97383E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.39020
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,6860.06,4974.93,1885.13,0.73,483.84,4.91
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 6307.45874
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.06582E-004
 Component Sizing Information, Coil:Heating:Water, 3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 434.86393
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,11531.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.21798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLABXRESTROOM1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.53951E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLABXRESTROOM1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.48010
 Component Sizing Information, Fan:ConstantVolume, 3FXLABXRESTROOM1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.48010
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLABXRESTROOM1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.86768E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLABXRESTROOM1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 4.91142E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11428
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00867E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 4.91142E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.48010
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXLABXRESTROOM1:LAB FAN COIL UNIT COOLING COIL,8464.43,6135.08,2329.35,0.72,597.28,6.06
 Component Sizing Information, Coil:Heating:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 7957.15100
 Component Sizing Information, Coil:Heating:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.86768E-004
 Component Sizing Information, Coil:Heating:Water, 3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 548.60096
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXLABXRESTROOM1:LAB FAN COIL UNIT HEATING COIL,14547.22
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.21235
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.37064E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.74689
 Component Sizing Information, Fan:ConstantVolume, 3FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.74689
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.76781E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.14329E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11527
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.75138E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.14329E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.74689
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,12618.60,9221.57,3397.03,0.73,884.60,8.97
 Component Sizing Information, Coil:Heating:Water, 3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 7751.67905
 Component Sizing Information, Coil:Heating:Water, 3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.76781E-004
 Component Sizing Information, Coil:Heating:Water, 3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 534.43482
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,14171.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.55022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 3FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.69753
 Component Sizing Information, Fan:ConstantVolume, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.69753
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.76250E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.63767E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11408
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04487E-002
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.63767E-004
 Component Sizing Information, Coil:Cooling:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.69753
Water Cooling Coil Capacity Information,Coil:Cooling:Water,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,12824.36,9219.69,3604.68,0.72,911.65,9.25
 Component Sizing Information, Coil:Heating:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 20084.84796
 Component Sizing Information, Coil:Heating:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.76250E-004
 Component Sizing Information, Coil:Heating:Water, 3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1384.73769
Water Heating Coil Capacity Information,Coil:Heating:Water,3FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,36719.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.13961
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.18822E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.46547
 Component Sizing Information, Fan:ConstantVolume, 4FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.46547
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.47705E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 4.50326E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11547
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.80691E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 4.50326E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.46547
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,7922.12,5781.24,2140.88,0.73,555.95,5.64
 Component Sizing Information, Coil:Heating:Water, 4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5096.15545
 Component Sizing Information, Coil:Heating:Water, 4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.47705E-004
 Component Sizing Information, Coil:Heating:Water, 4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 351.35136
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,9316.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.14331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.29924E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.31944
 Component Sizing Information, Fan:ConstantVolume, 4FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.31944
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.54271E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.30612E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11546
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01465E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.30612E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.31944
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,5672.84,4105.93,1566.91,0.72,400.78,4.06
 Component Sizing Information, Coil:Heating:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5231.23678
 Component Sizing Information, Coil:Heating:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.54271E-004
 Component Sizing Information, Coil:Heating:Water, 4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 360.66446
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,9563.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.46200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.13860
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.59772
 Component Sizing Information, Fan:ConstantVolume, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.59772
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 8.19725E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.51485E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11410
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04235E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.51485E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.59772
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,10958.71,7882.74,3075.97,0.72,778.62,7.90
 Component Sizing Information, Coil:Heating:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 16864.57501
 Component Sizing Information, Coil:Heating:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 8.19725E-004
 Component Sizing Information, Coil:Heating:Water, 4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1162.71792
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,30831.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.37827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.11348
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 1.08613
 Component Sizing Information, Fan:ConstantVolume, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.08613
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 6.71170E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 1.06848E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11551
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.88879E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 1.06848E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 1.08613
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,18682.95,13606.18,5076.77,0.73,1313.20,13.32
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 13808.29401
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 6.71170E-004
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 952.00448
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,25244.24
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.14606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.38188E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.40505
 Component Sizing Information, Fan:ConstantVolume, 4FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.40505
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.59159E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 4.02828E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11552
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.94292E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 4.02828E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.40505
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,7015.59,5102.44,1913.15,0.73,493.64,5.01
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5331.79649
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.59159E-004
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 367.59748
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,9747.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.37373
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.11212
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.87397
 Component Sizing Information, Fan:ConstantVolume, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.87397
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 6.63110E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 8.93560E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11547
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00833E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 8.93560E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.87397
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT COOLING COIL,15402.97,11164.97,4238.01,0.72,1086.82,11.02
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 13642.47605
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 6.63110E-004
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 940.57226
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXOFFICEXLAB1:OFFICE FAN COIL UNIT HEATING COIL,24941.09
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.15141
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXLAB1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.54225E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.35896
 Component Sizing Information, Fan:ConstantVolume, 4FXOFFICEXLAB1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.35896
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.68644E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXLAB1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.61932E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11366
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00130E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.61932E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.35896
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXOFFICEXLAB1:LAB FAN COIL UNIT COOLING COIL,6271.42,4553.56,1717.86,0.73,441.88,4.48
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5526.92894
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.68644E-004
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 381.05077
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXOFFICEXLAB1:LAB FAN COIL UNIT HEATING COIL,10104.30
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.16054
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLABXRESTROOMQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.81622E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.34422
 Component Sizing Information, Fan:ConstantVolume, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34422
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.84847E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.54275E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11559
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01174E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.54275E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.34422
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT COOLING COIL,6091.73,4412.10,1679.63,0.72,430.12,4.36
 Component Sizing Information, Coil:Heating:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5860.29436
 Component Sizing Information, Coil:Heating:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.84847E-004
 Component Sizing Information, Coil:Heating:Water, 4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 404.03445
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXLABXRESTROOMQ1:LAB FAN COIL UNIT HEATING COIL,10713.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.20441
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.13242E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.70126
 Component Sizing Information, Fan:ConstantVolume, 4FXLAB1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.70126
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.62692E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.73155E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11509
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.76912E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.73155E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.70126
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXLAB1:ZONE1 FAN COIL UNIT COOLING COIL,11875.62,8674.68,3200.93,0.73,832.80,8.45
 Component Sizing Information, Coil:Heating:Water, 4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 7461.82154
 Component Sizing Information, Coil:Heating:Water, 4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.62692E-004
 Component Sizing Information, Coil:Heating:Water, 4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 514.45077
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXLAB1:ZONE1 FAN COIL UNIT HEATING COIL,13641.66
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.46200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.13860
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.58619
 Component Sizing Information, Fan:ConstantVolume, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.58619
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 8.19725E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.41580E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11408
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04464E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.41580E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.58619
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,10774.51,7746.40,3028.11,0.72,765.90,7.77
 Component Sizing Information, Coil:Heating:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 16864.57501
 Component Sizing Information, Coil:Heating:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 8.19725E-004
 Component Sizing Information, Coil:Heating:Water, 4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1162.71792
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,30831.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.43508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXFFCXCXDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.13052
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.93757
 Component Sizing Information, Fan:ConstantVolume, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.93757
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.71961E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.75047E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11546
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01716E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.75047E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.93757
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,16700.05,12080.27,4619.78,0.72,1180.43,11.97
 Component Sizing Information, Coil:Heating:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 15881.90753
 Component Sizing Information, Coil:Heating:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.71961E-004
 Component Sizing Information, Coil:Heating:Water, 4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1094.96851
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXFFCXCXDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,29035.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.43508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 4FXOFFICEXAC1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.13052
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.92702
 Component Sizing Information, Fan:ConstantVolume, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.92702
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.71961E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.66291E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11546
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01836E-002
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.66291E-004
 Component Sizing Information, Coil:Cooling:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.92702
Water Cooling Coil Capacity Information,Coil:Cooling:Water,4FXOFFICEXAC1:OFFICE FAN COIL UNIT COOLING COIL,16535.71,11958.10,4577.62,0.72,1169.10,11.86
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 15881.90753
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.71961E-004
 Component Sizing Information, Coil:Heating:Water, 4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1094.96851
Water Heating Coil Capacity Information,Coil:Heating:Water,4FXOFFICEXAC1:OFFICE FAN COIL UNIT HEATING COIL,29035.21
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.41153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXAC:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.12346
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXAC:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.90785
 Component Sizing Information, Fan:ConstantVolume, 5FXOFFICEXAC:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.90785
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXAC:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.30175E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXAC:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.39247E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11546
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01445E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.39247E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.90785
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXOFFICEXAC:OFFICE FAN COIL UNIT COOLING COIL,16118.60,11666.99,4451.61,0.72,1138.71,11.55
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 15022.21792
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.30175E-004
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1035.69773
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXOFFICEXAC:OFFICE FAN COIL UNIT HEATING COIL,27463.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.41153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXFFCXC1XDYLGHTNG:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.12346
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.89847
 Component Sizing Information, Fan:ConstantVolume, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.89847
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 7.30175E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 9.31561E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11546
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.01558E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 9.31561E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.89847
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT COOLING COIL,15973.57,11558.99,4414.58,0.72,1128.72,11.45
 Component Sizing Information, Coil:Heating:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 15022.21792
 Component Sizing Information, Coil:Heating:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 7.30175E-004
 Component Sizing Information, Coil:Heating:Water, 5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1035.69773
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXFFCXC1XDYLGHTNG:OFFICE FAN COIL UNIT HEATING COIL,27463.53
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.25110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 7.53300E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.59227
 Component Sizing Information, Fan:ConstantVolume, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.59227
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 4.45526E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.04468E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11547
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00741E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.04468E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.59227
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXOFFICEXLAB:OFFICE FAN COIL UNIT COOLING COIL,10426.63,7559.46,2867.17,0.73,735.56,7.46
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 9166.01146
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.45526E-004
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 631.94512
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXOFFICEXLAB:OFFICE FAN COIL UNIT HEATING COIL,16757.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.10332
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLAB:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.09955E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.24961
 Component Sizing Information, Fan:ConstantVolume, 5FXOFFICEXLAB:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.24961
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.83318E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLAB:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.51040E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11556
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.99938E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.51040E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.24961
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXOFFICEXLAB:LAB FAN COIL UNIT COOLING COIL,4353.97,3162.31,1191.66,0.73,306.70,3.11
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 3771.48086
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.83318E-004
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 260.02247
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXOFFICEXLAB:LAB FAN COIL UNIT HEATING COIL,6895.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.25110
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.40254
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:OFFICE SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 7.53300E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.63514
 Component Sizing Information, Fan:ConstantVolume, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.63514
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 4.45526E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 6.27611E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11561
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.91089E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 6.27611E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.63514
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT COOLING COIL,10956.17,7974.66,2981.50,0.73,770.43,7.81
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 9166.01146
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 4.45526E-004
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 631.94512
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXOFFICEXLABQ1:OFFICE FAN COIL UNIT HEATING COIL,16757.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.10330
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXOFFICEXLABQ1:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 3.09894E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.25939
 Component Sizing Information, Fan:ConstantVolume, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.25939
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 1.83282E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 2.62011E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11548
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00214E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 2.62011E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.25939
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXOFFICEXLABQ1:LAB FAN COIL UNIT COOLING COIL,4536.95,3293.47,1243.47,0.73,319.73,3.24
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 3770.73689
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 1.83282E-004
 Component Sizing Information, Coil:Heating:Water, 5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 259.97117
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXOFFICEXLABQ1:LAB FAN COIL UNIT HEATING COIL,6893.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.14331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLABXRESTROOM:LAB SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.29924E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.33743
 Component Sizing Information, Fan:ConstantVolume, 5FXLABXRESTROOM:LAB FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.33743
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 2.54271E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLABXRESTROOM:LAB FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 3.45328E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11547
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.00883E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 3.45328E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.33743
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXLABXRESTROOM:LAB FAN COIL UNIT COOLING COIL,5950.48,4312.74,1637.74,0.72,419.90,4.26
 Component Sizing Information, Coil:Heating:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 5231.23678
 Component Sizing Information, Coil:Heating:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 2.54271E-004
 Component Sizing Information, Coil:Heating:Water, 5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 360.66446
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXLABXRESTROOM:LAB FAN COIL UNIT HEATING COIL,9563.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.22403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 6.72094E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.77602
 Component Sizing Information, Fan:ConstantVolume, 5FXLAB:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.77602
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 3.97498E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLAB:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.43653E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11510
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 9.76088E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.43653E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.77602
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXLAB:ZONE1 FAN COIL UNIT COOLING COIL,13127.38,9591.07,3536.32,0.73,920.43,9.34
 Component Sizing Information, Coil:Heating:Water, 5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 8177.91252
 Component Sizing Information, Coil:Heating:Water, 5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 3.97498E-004
 Component Sizing Information, Coil:Heating:Water, 5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 563.82123
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXLAB:ZONE1 FAN COIL UNIT HEATING COIL,14950.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.55022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.70583
 Component Sizing Information, Fan:ConstantVolume, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.70583
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.76250E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.70338E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11410
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04307E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.70338E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.70583
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXMEETINGROOM:ZONE1 FAN COIL UNIT COOLING COIL,12951.24,9314.53,3636.72,0.72,920.33,9.33
 Component Sizing Information, Coil:Heating:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 20084.84796
 Component Sizing Information, Coil:Heating:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.76250E-004
 Component Sizing Information, Coil:Heating:Water, 5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1384.73769
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXMEETINGROOM:ZONE1 FAN COIL UNIT HEATING COIL,36719.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.55022
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.12016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXMEETINGROOM1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 0.16507
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.71241
 Component Sizing Information, Fan:ConstantVolume, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.71241
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Hot Water Flow [m3/s], 9.76250E-004
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT, Design Size Maximum Cold Water Flow [m3/s], 7.75915E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Temperature [C], 24.11409
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Water Temperature [C], 6.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.04195E-002
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Temperature [C], 14.00000
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 9.00000E-003
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Water Flow Rate [m3/s], 7.75915E-004
 Component Sizing Information, Coil:Cooling:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL, Design Size Design Air Flow Rate [m3/s], 0.71241
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT COOLING COIL,13055.48,9391.79,3663.69,0.72,927.52,9.41
 Component Sizing Information, Coil:Heating:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Rated Capacity [W], 20084.84796
 Component Sizing Information, Coil:Heating:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size Maximum Water Flow Rate [m3/s], 9.76250E-004
 Component Sizing Information, Coil:Heating:Water, 5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL, Design Size U-Factor Times Area Value [W/K], 1384.73769
Water Heating Coil Capacity Information,Coil:Heating:Water,5FXMEETINGROOM1:ZONE1 FAN COIL UNIT HEATING COIL,36719.00
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Maximum Air Flow Rate [m3/s], 0.13961
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Constant Minimum Air Flow Fraction, 0.47358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:NoReheat, 5FXLAB1:ZONE1 SINGLE DUCT VAV NO REHEAT, Design Size Minimum Air Flow Rate [m3/s], 4.18822E-002
 Component Sizing Information, ZoneHVAC:FourPipeFanCoil, 5FXLAB1:ZONE1 FAN COIL UNIT, Design Size Maximum Supply Air Flow Rate [m3/s], 0.44718
