! File generated by DesignBuilder - 7.0.2.006 4/3/2024 - 12:58:00 PM
! Source file: E:\SUTD_HVAC\DB Models\modelFromGuan.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,22.1;

  RunPeriod,
    Green studio (01-01:31-01),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    1,                       !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\SGP_SINGAPORE_IWEC_CFD.BPS.epw

  Site:Location,
    Green studio (01-01:31-01)  (01-01:31-01),  !- Name
    1.37,                    !- Latitude {deg}
    103.98,                  !- Longitude {deg}
    7,                       !- Time Zone {hr}
    16;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,27.55,28.03,28.32,28.42,28.26,27.88,27.40,26.92,26.59,26.51,26.68,27.05;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in Green studio (01-01:31-01) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    5.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101132.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Green studio (01-01:31-01) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.6,                    !- Maximum Dry-Bulb Temperature {C}
    5.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101132.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Green studio (01-01:31-01) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    5.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101132.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Green studio (01-01:31-01) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101132.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Green studio (01-01:31-01),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    23.1,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101132.9,                !- Barometric Pressure {Pa}
    1.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Outdoor Carbon Dioxide Schedule Name
    No,                      !- Generic Contaminant Concentration
    ;                        !- Outdoor Generic Contaminant Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Slat angle control

  Schedule:Compact,
    Slat angle control,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

! Schedule: Chilled water flow set point temperature: Always 6 C

  Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6;          !- Field 3

! Schedule: Condenser flow set point temperature: Always 29.0 C

  Schedule:Compact,
    Condenser flow set point temperature: Always 29.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,29;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Domestic hot water setpoint temperature: Always 55.00

  Schedule:Compact,
    Domestic hot water setpoint temperature: Always 55.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

! Schedule: Water heater ambient temperature schedule: Always 20.00

  Schedule:Compact,
    Water heater ambient temperature schedule: Always 20.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min supply air flow fraction schedule: Always 0.3

  Schedule:Compact,
    Min supply air flow fraction schedule: Always 0.3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3;        !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Heat recovery heating setpoint temperature: Always 11

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)

  Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_Store_Occ

  Schedule:Compact,
    Office_Store_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Store_Light

  Schedule:Compact,
    Office_Store_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Reception_Occ

  Schedule:Compact,
    Office_Reception_Occ,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_Reception_Equip

  Schedule:Compact,
    Office_Reception_Equip,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0.0404,     !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0.0404,     !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.0404,     !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.0404,     !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Reception_Light

  Schedule:Compact,
    Office_Reception_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_FitGym_Occ

  Schedule:Compact,
    Office_FitGym_Occ,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.25,       !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.25,       !- Field 9
    Until: 11:00,0,          !- Field 11
    Until: 12:00,0.25,       !- Field 13
    Until: 14:00,1,          !- Field 15
    Until: 15:00,0.5,        !- Field 17
    Until: 17:00,0,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 20:00,1,          !- Field 23
    Until: 21:00,0.5,        !- Field 25
    Until: 24:00,0,          !- Field 27
    For: Weekends,           !- Field 29
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 24:00,0,          !- Field 33
    For: WinterDesignDay AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

! Schedule: Office_FitGym_Light

  Schedule:Compact,
    Office_FitGym_Light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 10:00,1,          !- Field 5
    Until: 11:00,0,          !- Field 7
    Until: 15:00,1,          !- Field 9
    Until: 17:00,0,          !- Field 11
    Until: 21:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: Office_FitGym_Equip

  Schedule:Compact,
    Office_FitGym_Equip,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05,       !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05,       !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: D1_Edu_Lecture_Occ

  Schedule:Compact,
    D1_Edu_Lecture_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 08:00,0.1,        !- Field 9
    Until: 09:00,0.25,       !- Field 11
    Until: 10:00,0.75,       !- Field 13
    Until: 12:00,1,          !- Field 15
    Until: 14:00,0.5,        !- Field 17
    Until: 16:00,1,          !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 24:00,0,          !- Field 23
    For: Weekends,           !- Field 25
    Until: 24:00,0,          !- Field 26
    For: Holidays,           !- Field 28
    Until: 24:00,0,          !- Field 29
    For: WinterDesignDay AllOtherDays, !- Field 31
    Until: 24:00,0,          !- Field 32
    Through: 20 Feb,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,0,          !- Field 36
    Through: 20 Mar,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 08:00,0.1,        !- Field 42
    Until: 09:00,0.25,       !- Field 44
    Until: 10:00,0.75,       !- Field 46
    Until: 12:00,1,          !- Field 48
    Until: 14:00,0.5,        !- Field 50
    Until: 16:00,1,          !- Field 52
    Until: 18:00,0.5,        !- Field 54
    Until: 24:00,0,          !- Field 56
    For: Weekends,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: Holidays,           !- Field 61
    Until: 24:00,0,          !- Field 62
    For: WinterDesignDay AllOtherDays, !- Field 64
    Until: 24:00,0,          !- Field 65
    Through: 03 Apr,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,0,          !- Field 69
    Through: 29 May,         !- Field 71
    For: Weekdays SummerDesignDay, !- Field 72
    Until: 07:00,0,          !- Field 73
    Until: 08:00,0.1,        !- Field 75
    Until: 09:00,0.25,       !- Field 77
    Until: 10:00,0.75,       !- Field 79
    Until: 12:00,1,          !- Field 81
    Until: 14:00,0.5,        !- Field 83
    Until: 16:00,1,          !- Field 85
    Until: 18:00,0.5,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Weekends,           !- Field 91
    Until: 24:00,0,          !- Field 92
    For: Holidays,           !- Field 94
    Until: 24:00,0,          !- Field 95
    For: WinterDesignDay AllOtherDays, !- Field 97
    Until: 24:00,0,          !- Field 98
    Through: 05 Jun,         !- Field 100
    For: AllDays,            !- Field 101
    Until: 24:00,0,          !- Field 102
    Through: 24 Jul,         !- Field 104
    For: Weekdays SummerDesignDay, !- Field 105
    Until: 07:00,0,          !- Field 106
    Until: 08:00,0.1,        !- Field 108
    Until: 09:00,0.25,       !- Field 110
    Until: 10:00,0.75,       !- Field 112
    Until: 12:00,1,          !- Field 114
    Until: 14:00,0.5,        !- Field 116
    Until: 16:00,1,          !- Field 118
    Until: 18:00,0.5,        !- Field 120
    Until: 24:00,0,          !- Field 122
    For: Weekends,           !- Field 124
    Until: 24:00,0,          !- Field 125
    For: Holidays,           !- Field 127
    Until: 24:00,0,          !- Field 128
    For: WinterDesignDay AllOtherDays, !- Field 130
    Until: 24:00,0,          !- Field 131
    Through: 04 Sep,         !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,0,          !- Field 135
    Through: 23 Oct,         !- Field 137
    For: Weekdays SummerDesignDay, !- Field 138
    Until: 07:00,0,          !- Field 139
    Until: 08:00,0.1,        !- Field 141
    Until: 09:00,0.25,       !- Field 143
    Until: 10:00,0.75,       !- Field 145
    Until: 12:00,1,          !- Field 147
    Until: 14:00,0.5,        !- Field 149
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 30 Oct,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0,          !- <none>
    Through: 22 Dec,         !- <none>
    For: Weekdays SummerDesignDay, !- <none>
    Until: 07:00,0,          !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 09:00,0.25,       !- <none>
    Until: 10:00,0.75,       !- <none>
    Until: 12:00,1,          !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 16:00,1,          !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Weekends,           !- <none>
    Until: 24:00,0,          !- <none>
    For: Holidays,           !- <none>
    Until: 24:00,0,          !- <none>
    For: WinterDesignDay AllOtherDays, !- <none>
    Until: 24:00,0,          !- <none>
    Through: 31 Dec,         !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,0;          !- <none>

! Schedule: D1_Edu_Lecture_Equip

  Schedule:Compact,
    D1_Edu_Lecture_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05,       !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0.05,       !- Field 7
    Until: 21:00,1,          !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0.05,       !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0.05,       !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0.05,       !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0.05,       !- Field 28
    Until: 21:00,1,          !- Field 30
    Until: 24:00,0.05,       !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0.05,       !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0.05,       !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0.05,       !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0.05,       !- Field 49
    Until: 21:00,1,          !- Field 51
    Until: 24:00,0.05,       !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0.05,       !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0.05,       !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0.05,       !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0.05,       !- Field 70
    Until: 21:00,1,          !- Field 72
    Until: 24:00,0.05,       !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0.05,       !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0.05,       !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0.05,       !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0.05,       !- Field 91
    Until: 21:00,1,          !- Field 93
    Until: 24:00,0.05,       !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0.05,       !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0.05,       !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0.05,       !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0.05,       !- Field 112
    Until: 21:00,1,          !- Field 114
    Until: 24:00,0.05,       !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0.05,       !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0.05,       !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0.05;       !- Field 129

! Schedule: D1_Edu_Lecture_Light

  Schedule:Compact,
    D1_Edu_Lecture_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay, !- Field 6
    Until: 07:00,0,          !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0,          !- Field 20
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,0,          !- Field 24
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay, !- Field 27
    Until: 07:00,0,          !- Field 28
    Until: 18:00,1,          !- Field 30
    Until: 24:00,0,          !- Field 32
    For: Weekends,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: Holidays,           !- Field 37
    Until: 24:00,0,          !- Field 38
    For: WinterDesignDay AllOtherDays, !- Field 40
    Until: 24:00,0,          !- Field 41
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,0,          !- Field 45
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay, !- Field 48
    Until: 07:00,0,          !- Field 49
    Until: 18:00,1,          !- Field 51
    Until: 24:00,0,          !- Field 53
    For: Weekends,           !- Field 55
    Until: 24:00,0,          !- Field 56
    For: Holidays,           !- Field 58
    Until: 24:00,0,          !- Field 59
    For: WinterDesignDay AllOtherDays, !- Field 61
    Until: 24:00,0,          !- Field 62
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,0,          !- Field 66
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay, !- Field 69
    Until: 07:00,0,          !- Field 70
    Until: 18:00,1,          !- Field 72
    Until: 24:00,0,          !- Field 74
    For: Weekends,           !- Field 76
    Until: 24:00,0,          !- Field 77
    For: Holidays,           !- Field 79
    Until: 24:00,0,          !- Field 80
    For: WinterDesignDay AllOtherDays, !- Field 82
    Until: 24:00,0,          !- Field 83
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,0,          !- Field 87
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay, !- Field 90
    Until: 07:00,0,          !- Field 91
    Until: 18:00,1,          !- Field 93
    Until: 24:00,0,          !- Field 95
    For: Weekends,           !- Field 97
    Until: 24:00,0,          !- Field 98
    For: Holidays,           !- Field 100
    Until: 24:00,0,          !- Field 101
    For: WinterDesignDay AllOtherDays, !- Field 103
    Until: 24:00,0,          !- Field 104
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,0,          !- Field 108
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay, !- Field 111
    Until: 07:00,0,          !- Field 112
    Until: 18:00,1,          !- Field 114
    Until: 24:00,0,          !- Field 116
    For: Weekends,           !- Field 118
    Until: 24:00,0,          !- Field 119
    For: Holidays,           !- Field 121
    Until: 24:00,0,          !- Field 122
    For: WinterDesignDay AllOtherDays, !- Field 124
    Until: 24:00,0,          !- Field 125
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,0;          !- Field 129

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Max CO2 concentration: Always 900ppm

  Schedule:Compact,
    Max CO2 concentration: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Cooling fraction schedule

  Schedule:Compact,
    Cooling fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating fraction schedule

  Schedule:Compact,
    Heating fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: BPS_Canteen_Occupancy

  Schedule:Compact,
    BPS_Canteen_Occupancy,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 8:00,0.2,         !- Field 5
    Until: 9:00,0.5,         !- Field 7
    Until: 10:00,0.4,        !- Field 9
    Until: 11:00,0.5,        !- Field 11
    Until: 13:00,0.9,        !- Field 13
    Until: 14:00,0.8,        !- Field 15
    Until: 16:00,0.5,        !- Field 17
    Until: 17:00,0.2,        !- Field 19
    Until: 18:00,0.5,        !- Field 21
    Until: 19:00,0.8,        !- Field 23
    Until: 20:00,0.6,        !- Field 25
    Until: 21:00,0.2,        !- Field 27
    Until: 24:00,0,          !- Field 29
    For: Weekends,           !- Field 31
    Until: 24:00,0,          !- Field 32
    For: Holidays,           !- Field 34
    Until: 24:00,0,          !- Field 35
    For: WinterDesignDay AllOtherDays, !- Field 37
    Until: 24:00,0;          !- Field 38

! Schedule: BPS_Canteen_Lighting

  Schedule:Compact,
    BPS_Canteen_Lighting,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: BPS_Canteen_Receptacle

  Schedule:Compact,
    BPS_Canteen_Receptacle,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0.1,         !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.1,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.1,        !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.1,        !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0.1;        !- Field 16

! Schedule: BPS_Office_Occupancy

  Schedule:Compact,
    BPS_Office_Occupancy,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 9:00,0.5,         !- Field 5
    Until: 12:00,0.95,       !- Field 7
    Until: 13:00,0.5,        !- Field 9
    Until: 18:00,0.95,       !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 24:00,0,          !- Field 21
    For: WinterDesignDay AllOtherDays, !- Field 23
    Until: 24:00,0;          !- Field 24

! Schedule: BPS_Office_Receptacle

  Schedule:Compact,
    BPS_Office_Receptacle,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 9:00,0.5,         !- Field 5
    Until: 18:00,0.9,        !- Field 7
    Until: 19:00,0.5,        !- Field 9
    Until: 24:00,0.05,       !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0.05,       !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0.05,       !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0.05;       !- Field 20

! Schedule: BPS_Office_Lighting

  Schedule:Compact,
    BPS_Office_Lighting,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: BPS Storage_OpenOff_Occ

  Schedule:Compact,
    BPS Storage_OpenOff_Occ, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 13:00,0,          !- Field 3
    Until: 15:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: BPS Storage_OpenOff_Light

  Schedule:Compact,
    BPS Storage_OpenOff_Light,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 13:00,0,          !- Field 3
    Until: 15:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: BPS Corridor_OpenOff_Occ

  Schedule:Compact,
    BPS Corridor_OpenOff_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekends,           !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Holidays,           !- Field 8
    Until: 24:00,0,          !- Field 9
    For: WinterDesignDay AllOtherDays, !- Field 11
    Until: 24:00,0;          !- Field 12

! Schedule: BPS Corridor_light

  Schedule:Compact,
    BPS Corridor_light,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: BPS LAB SCHEDULE

  Schedule:Compact,
    BPS LAB SCHEDULE,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 9:00,0.5,         !- Field 5
    Until: 12:00,0.95,       !- Field 7
    Until: 13:00,0.5,        !- Field 9
    Until: 18:00,0.95,       !- Field 11
    Until: 19:00,0.5,        !- Field 13
    Until: 20:00,0,          !- Field 15
    Until: 24:00,0,          !- Field 17
    For: Weekends,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: Holidays,           !- Field 22
    Until: 24:00,0,          !- Field 23
    For: WinterDesignDay AllOtherDays, !- Field 25
    Until: 24:00,0;          !- Field 26

! Schedule: BPS LAB HVAC SCHEDULE

  Schedule:Compact,
    BPS LAB HVAC SCHEDULE,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 8:00,1,           !- Field 5
    Until: 19:00,1,          !- Field 7
    Until: 20:00,0,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: BPS SHOP OCCUPANCY SCHEDULE

  Schedule:Compact,
    BPS SHOP OCCUPANCY SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 11:00,0.5,        !- Field 5
    Until: 12:00,0.9,        !- Field 7
    Until: 13:00,0.9,        !- Field 9
    Until: 14:00,0.5,        !- Field 11
    Until: 18:00,0.5,        !- Field 13
    Until: 19:00,0.9,        !- Field 15
    Until: 20:00,0.9,        !- Field 17
    Until: 21:00,0.5,        !- Field 19
    Until: 22:00,0.2,        !- Field 21
    Until: 23:00,0,          !- Field 23
    Until: 24:00,0,          !- Field 25
    For: Weekends,           !- Field 27
    Until: 24:00,0,          !- Field 28
    For: Holidays,           !- Field 30
    Until: 24:00,0,          !- Field 31
    For: WinterDesignDay AllOtherDays, !- Field 33
    Until: 24:00,0;          !- Field 34

! Schedule: BPS SHOP EQUIP SCHEDULE

  Schedule:Compact,
    BPS SHOP EQUIP SCHEDULE, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0.1,        !- Field 3
    Until: 11:00,1,          !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 23:00,0.1,        !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0.1,        !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0.1,        !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: BPS SHOP LIGHTING SCHEDULE

  Schedule:Compact,
    BPS SHOP LIGHTING SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 10:00,0,          !- Field 3
    Until: 11:00,1,          !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 23:00,0,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: BPS TOILET OCCUPANCY SCHEDULE

  Schedule:Compact,
    BPS TOILET OCCUPANCY SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,0,          !- Field 3
    For: Weekends,           !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Holidays,           !- Field 8
    Until: 24:00,0,          !- Field 9
    For: WinterDesignDay AllOtherDays, !- Field 11
    Until: 24:00,0;          !- Field 12

! Schedule: BPS TOILET LIGHTING SCHEDULE

  Schedule:Compact,
    BPS TOILET LIGHTING SCHEDULE,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 8:00,1,           !- Field 5
    Until: 19:00,1,          !- Field 7
    Until: 20:00,0,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: BPS PLANT SCHEDULE

  Schedule:Compact,
    BPS PLANT SCHEDULE,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 13:00,0,          !- Field 3
    Until: 14:00,1,          !- Field 5
    Until: 15:00,1,          !- Field 7
    Until: 16:00,0,          !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,0,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,0,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,0;          !- Field 20

! Schedule: DOAS supply air temperature: Always 24.00

  Schedule:Compact,
    DOAS supply air temperature: Always 24.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Copy of Off 24/7

  Schedule:Compact,
    Copy of Off 24/7,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,1,           !- Field 3
    Until: 8:00,0.2,         !- Field 5
    Until: 19:00,0.2,        !- Field 7
    Until: 20:00,1,          !- Field 9
    Until: 24:00,1,          !- Field 11
    For: Weekends,           !- Field 13
    Until: 24:00,1,          !- Field 14
    For: Holidays,           !- Field 16
    Until: 24:00,1,          !- Field 17
    For: WinterDesignDay AllOtherDays, !- Field 19
    Until: 24:00,1;          !- Field 20

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Gas,
    1017,                    !- Name
    Air,                     !- Gas Type
    .012;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1017,     !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Glazing,
    7090,                    !- Name
    Spectral,                !- Optical Data Type
    Viracon VLE1370 11.5(5VLE13-70X2+060pvb+5Starphire) <VE13-70X2-5-060-Str-5.vir>,  !- Window Glass Spectral Data Set Name
    .01092,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.844,                   !- Front Side Infrared Hemispherical Emissivity
    0.844,                   !- Back Side Infrared Hemispherical Emissivity
    0.67,                    !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  MaterialProperty:GlazingSpectralData,
    Viracon VLE1370 11.5(5VLE13-70X2+060pvb+5Starphire) <VE13-70X2-5-060-Str-5.vir>,  !- Name
    0.3,0.001,0.05,0.046,
    0.305,0,0.051,0.046,
    0.31,0,0.054,0.045,
    0.315,0,0.058,0.045,
    0.32,0,0.063,0.044,
    0.325,0,0.067,0.043,
    0.33,0,0.068,0.042,
    0.335,0,0.068,0.042,
    0.34,0,0.069,0.043,
    0.345,0,0.07,0.044,
    0.35,0,0.067,0.045,
    0.355,0,0.065,0.044,
    0.36,0,0.067,0.044,
    0.365,0,0.072,0.044,
    0.37,0,0.083,0.044,
    0.375,0,0.098,0.043,
    0.38,0,0.116,0.043,
    0.385,0.002,0.128,0.043,
    0.39,0.024,0.133,0.044,
    0.395,0.12,0.136,0.051,
    0.4,0.283,0.138,0.077,
    0.405,0.427,0.141,0.107,
    0.41,0.521,0.143,0.126,
    0.415,0.574,0.144,0.132,
    0.42,0.605,0.143,0.132,
    0.425,0.627,0.143,0.131,
    0.43,0.641,0.143,0.129,
    0.435,0.652,0.142,0.126,
    0.44,0.661,0.142,0.125,
    0.445,0.668,0.142,0.123,
    0.45,0.675,0.141,0.122,
    0.455,0.681,0.141,0.121,
    0.46,0.685,0.141,0.12,
    0.465,0.688,0.14,0.12,
    0.47,0.692,0.139,0.12,
    0.475,0.694,0.139,0.12,
    0.48,0.697,0.138,0.12,
    0.485,0.7,0.138,0.121,
    0.49,0.704,0.137,0.122,
    0.495,0.707,0.136,0.122,
    0.5,0.71,0.135,0.123,
    0.505,0.712,0.134,0.124,
    0.51,0.714,0.133,0.125,
    0.515,0.717,0.133,0.126,
    0.52,0.719,0.132,0.127,
    0.525,0.72,0.131,0.128,
    0.53,0.722,0.13,0.128,
    0.535,0.723,0.129,0.129,
    0.54,0.724,0.128,0.13,
    0.545,0.726,0.127,0.13,
    0.55,0.727,0.125,0.131,
    0.555,0.727,0.124,0.131,
    0.56,0.727,0.122,0.132,
    0.565,0.727,0.121,0.132,
    0.57,0.726,0.119,0.132,
    0.575,0.725,0.118,0.133,
    0.58,0.723,0.117,0.133,
    0.585,0.722,0.116,0.134,
    0.59,0.719,0.115,0.134,
    0.595,0.717,0.114,0.135,
    0.6,0.715,0.113,0.136,
    0.605,0.711,0.113,0.138,
    0.61,0.708,0.113,0.139,
    0.615,0.704,0.113,0.141,
    0.62,0.7,0.114,0.144,
    0.625,0.695,0.114,0.146,
    0.63,0.69,0.116,0.149,
    0.635,0.684,0.118,0.153,
    0.64,0.678,0.12,0.157,
    0.645,0.671,0.123,0.162,
    0.65,0.664,0.127,0.167,
    0.655,0.657,0.131,0.172,
    0.66,0.649,0.136,0.178,
    0.665,0.641,0.141,0.185,
    0.67,0.632,0.147,0.192,
    0.675,0.623,0.153,0.2,
    0.68,0.614,0.16,0.208,
    0.685,0.604,0.167,0.216,
    0.69,0.593,0.175,0.225,
    0.695,0.583,0.183,0.234,
    0.7,0.572,0.192,0.244,
    0.705,0.561,0.202,0.255,
    0.71,0.549,0.211,0.265,
    0.715,0.538,0.221,0.275,
    0.72,0.526,0.232,0.287,
    0.725,0.514,0.242,0.298,
    0.73,0.502,0.254,0.31,
    0.735,0.489,0.265,0.321,
    0.74,0.477,0.275,0.332,
    0.745,0.465,0.287,0.344,
    0.75,0.453,0.299,0.355,
    0.755,0.441,0.31,0.367,
    0.76,0.429,0.322,0.379,
    0.765,0.417,0.332,0.39,
    0.77,0.406,0.344,0.401,
    0.775,0.394,0.355,0.413,
    0.78,0.383,0.367,0.425,
    0.785,0.372,0.378,0.436,
    0.79,0.361,0.389,0.446,
    0.795,0.35,0.4,0.457,
    0.8,0.34,0.411,0.469,
    0.805,0.329,0.421,0.479,
    0.81,0.32,0.431,0.488,
    0.815,0.31,0.441,0.497,
    0.82,0.301,0.45,0.506,
    0.825,0.292,0.46,0.515,
    0.83,0.283,0.468,0.524,
    0.835,0.274,0.477,0.533,
    0.84,0.264,0.489,0.544,
    0.845,0.255,0.499,0.553,
    0.85,0.248,0.507,0.562,
    0.855,0.24,0.516,0.57,
    0.86,0.233,0.524,0.577,
    0.865,0.226,0.531,0.584,
    0.87,0.22,0.538,0.59,
    0.875,0.213,0.544,0.596,
    0.88,0.207,0.551,0.601,
    0.885,0.201,0.558,0.607,
    0.89,0.195,0.564,0.612,
    0.895,0.189,0.57,0.616,
    0.9,0.184,0.577,0.62,
    0.905,0.178,0.583,0.622,
    0.91,0.172,0.588,0.623,
    0.915,0.167,0.594,0.627,
    0.92,0.163,0.6,0.634,
    0.925,0.159,0.605,0.642,
    0.93,0.155,0.61,0.649,
    0.935,0.151,0.615,0.656,
    0.94,0.147,0.62,0.663,
    0.945,0.144,0.624,0.668,
    0.95,0.14,0.629,0.673,
    0.955,0.136,0.633,0.677,
    0.96,0.133,0.638,0.682,
    0.965,0.129,0.642,0.684,
    0.97,0.126,0.646,0.687,
    0.975,0.122,0.65,0.691,
    0.98,0.119,0.654,0.694,
    0.985,0.116,0.657,0.696,
    0.99,0.113,0.66,0.698,
    0.995,0.11,0.664,0.701,
    1,0.108,0.668,0.704,
    1.005,0.105,0.671,0.707,
    1.01,0.103,0.674,0.709,
    1.015,0.1,0.678,0.712,
    1.02,0.098,0.681,0.715,
    1.025,0.096,0.684,0.717,
    1.03,0.093,0.686,0.72,
    1.035,0.091,0.689,0.723,
    1.04,0.089,0.692,0.726,
    1.045,0.087,0.694,0.729,
    1.05,0.085,0.697,0.732,
    1.055,0.084,0.699,0.734,
    1.06,0.082,0.702,0.737,
    1.065,0.08,0.704,0.74,
    1.07,0.078,0.707,0.744,
    1.075,0.077,0.708,0.745,
    1.08,0.075,0.712,0.749,
    1.085,0.074,0.714,0.751,
    1.09,0.072,0.716,0.753,
    1.095,0.071,0.718,0.756,
    1.1,0.069,0.721,0.759,
    1.105,0.068,0.723,0.761,
    1.11,0.067,0.724,0.762,
    1.115,0.065,0.726,0.764,
    1.12,0.064,0.729,0.765,
    1.125,0.063,0.73,0.765,
    1.13,0.062,0.731,0.762,
    1.135,0.06,0.734,0.759,
    1.14,0.059,0.735,0.751,
    1.145,0.057,0.737,0.736,
    1.15,0.055,0.738,0.718,
    1.155,0.054,0.741,0.715,
    1.16,0.052,0.742,0.709,
    1.165,0.051,0.743,0.694,
    1.17,0.049,0.744,0.673,
    1.175,0.047,0.746,0.647,
    1.18,0.045,0.748,0.618,
    1.185,0.042,0.75,0.573,
    1.19,0.04,0.752,0.538,
    1.195,0.04,0.753,0.537,
    1.2,0.04,0.753,0.555,
    1.205,0.04,0.755,0.578,
    1.21,0.041,0.757,0.607,
    1.215,0.041,0.758,0.635,
    1.22,0.041,0.76,0.66,
    1.225,0.041,0.762,0.679,
    1.23,0.041,0.764,0.693,
    1.235,0.04,0.765,0.704,
    1.24,0.04,0.767,0.713,
    1.245,0.04,0.768,0.72,
    1.25,0.039,0.768,0.726,
    1.255,0.039,0.769,0.732,
    1.26,0.038,0.77,0.737,
    1.265,0.038,0.772,0.742,
    1.27,0.037,0.774,0.749,
    1.275,0.037,0.775,0.756,
    1.28,0.037,0.776,0.764,
    1.285,0.036,0.778,0.772,
    1.29,0.036,0.78,0.779,
    1.295,0.036,0.78,0.784,
    1.3,0.035,0.781,0.787,
    1.305,0.034,0.783,0.791,
    1.31,0.034,0.785,0.795,
    1.315,0.034,0.785,0.797,
    1.32,0.033,0.786,0.798,
    1.325,0.033,0.787,0.799,
    1.33,0.032,0.789,0.799,
    1.335,0.032,0.791,0.798,
    1.34,0.031,0.792,0.793,
    1.345,0.031,0.793,0.787,
    1.35,0.03,0.794,0.775,
    1.355,0.03,0.796,0.753,
    1.36,0.029,0.797,0.734,
    1.365,0.028,0.798,0.719,
    1.37,0.027,0.799,0.688,
    1.375,0.026,0.801,0.656,
    1.38,0.025,0.801,0.638,
    1.385,0.025,0.802,0.629,
    1.39,0.024,0.802,0.616,
    1.395,0.024,0.803,0.616,
    1.4,0.023,0.803,0.615,
    1.405,0.022,0.804,0.591,
    1.41,0.021,0.805,0.562,
    1.415,0.021,0.806,0.558,
    1.42,0.021,0.807,0.548,
    1.425,0.02,0.808,0.53,
    1.43,0.02,0.809,0.517,
    1.435,0.019,0.812,0.511,
    1.44,0.019,0.814,0.507,
    1.445,0.019,0.814,0.504,
    1.45,0.019,0.815,0.506,
    1.455,0.019,0.817,0.515,
    1.46,0.019,0.819,0.529,
    1.465,0.019,0.819,0.544,
    1.47,0.019,0.82,0.56,
    1.475,0.019,0.822,0.578,
    1.48,0.019,0.824,0.594,
    1.485,0.019,0.825,0.608,
    1.49,0.019,0.825,0.621,
    1.495,0.019,0.827,0.634,
    1.5,0.019,0.829,0.647,
    1.505,0.019,0.83,0.658,
    1.51,0.019,0.83,0.668,
    1.515,0.019,0.832,0.678,
    1.52,0.019,0.833,0.685,
    1.525,0.019,0.833,0.69,
    1.53,0.018,0.834,0.695,
    1.535,0.018,0.835,0.696,
    1.54,0.018,0.837,0.696,
    1.545,0.018,0.837,0.694,
    1.55,0.018,0.837,0.692,
    1.555,0.018,0.839,0.692,
    1.56,0.017,0.841,0.693,
    1.565,0.017,0.84,0.694,
    1.57,0.017,0.84,0.698,
    1.575,0.017,0.841,0.703,
    1.58,0.017,0.843,0.71,
    1.585,0.017,0.843,0.715,
    1.59,0.017,0.844,0.72,
    1.595,0.017,0.844,0.724,
    1.6,0.016,0.845,0.727,
    1.605,0.016,0.845,0.729,
    1.61,0.016,0.845,0.731,
    1.615,0.016,0.845,0.731,
    1.62,0.016,0.847,0.731,
    1.625,0.016,0.847,0.728,
    1.63,0.016,0.847,0.727,
    1.635,0.015,0.848,0.728,
    1.64,0.015,0.848,0.728,
    1.645,0.015,0.849,0.728,
    1.65,0.015,0.849,0.725,
    1.655,0.015,0.85,0.72,
    1.66,0.014,0.851,0.71,
    1.665,0.014,0.85,0.692,
    1.67,0.014,0.85,0.664,
    1.675,0.013,0.851,0.622,
    1.68,0.012,0.852,0.551,
    1.685,0.011,0.851,0.431,
    1.69,0.009,0.85,0.306,
    1.695,0.007,0.85,0.231,
    1.7,0.005,0.851,0.163,
    1.705,0.005,0.851,0.136,
    1.71,0.005,0.85,0.146,
    1.715,0.006,0.851,0.154,
    1.72,0.006,0.852,0.16,
    1.725,0.006,0.851,0.18,
    1.73,0.006,0.85,0.189,
    1.735,0.006,0.851,0.18,
    1.74,0.006,0.851,0.166,
    1.745,0.005,0.85,0.154,
    1.75,0.005,0.849,0.154,
    1.755,0.005,0.849,0.17,
    1.76,0.006,0.85,0.199,
    1.765,0.006,0.849,0.227,
    1.77,0.006,0.849,0.257,
    1.775,0.007,0.849,0.287,
    1.78,0.007,0.849,0.309,
    1.785,0.008,0.848,0.319,
    1.79,0.007,0.848,0.327,
    1.795,0.008,0.848,0.333,
    1.8,0.007,0.849,0.34,
    1.805,0.007,0.848,0.342,
    1.81,0.008,0.847,0.34,
    1.815,0.007,0.847,0.338,
    1.82,0.007,0.847,0.337,
    1.825,0.007,0.846,0.34,
    1.83,0.007,0.846,0.347,
    1.835,0.007,0.846,0.357,
    1.84,0.007,0.846,0.37,
    1.845,0.007,0.847,0.385,
    1.85,0.008,0.847,0.402,
    1.855,0.008,0.846,0.419,
    1.86,0.008,0.845,0.433,
    1.865,0.008,0.846,0.443,
    1.87,0.008,0.846,0.449,
    1.875,0.008,0.846,0.451,
    1.88,0.008,0.845,0.447,
    1.885,0.008,0.845,0.436,
    1.89,0.008,0.845,0.417,
    1.895,0.007,0.844,0.4,
    1.9,0.007,0.844,0.386,
    1.905,0.006,0.844,0.371,
    1.91,0.006,0.844,0.359,
    1.915,0.006,0.843,0.35,
    1.92,0.006,0.843,0.345,
    1.925,0.007,0.842,0.343,
    1.93,0.006,0.841,0.344,
    1.935,0.006,0.841,0.345,
    1.94,0.006,0.84,0.349,
    1.945,0.006,0.84,0.357,
    1.95,0.006,0.84,0.37,
    1.955,0.006,0.84,0.383,
    1.96,0.007,0.84,0.395,
    1.965,0.006,0.839,0.403,
    1.97,0.006,0.839,0.41,
    1.975,0.006,0.838,0.416,
    1.98,0.006,0.838,0.42,
    1.985,0.006,0.838,0.424,
    1.99,0.007,0.839,0.425,
    1.995,0.006,0.837,0.421,
    2,0.006,0.837,0.413,
    2.005,0.006,0.836,0.397,
    2.01,0.006,0.836,0.375,
    2.015,0.005,0.836,0.352,
    2.02,0.005,0.836,0.331,
    2.025,0.005,0.836,0.314,
    2.03,0.005,0.836,0.298,
    2.035,0.005,0.835,0.284,
    2.04,0.005,0.835,0.271,
    2.045,0.004,0.835,0.258,
    2.05,0.004,0.835,0.246,
    2.055,0.004,0.835,0.233,
    2.06,0.004,0.834,0.221,
    2.065,0.004,0.835,0.212,
    2.07,0.004,0.835,0.208,
    2.075,0.004,0.834,0.208,
    2.08,0.004,0.833,0.21,
    2.085,0.004,0.833,0.213,
    2.09,0.004,0.833,0.219,
    2.095,0.004,0.833,0.226,
    2.1,0.004,0.831,0.233,
    2.105,0.004,0.831,0.241,
    2.11,0.004,0.832,0.248,
    2.115,0.004,0.83,0.254,
    2.12,0.004,0.829,0.258,
    2.125,0.004,0.828,0.261,
    2.13,0.004,0.828,0.262,
    2.135,0.004,0.826,0.263,
    2.14,0.004,0.824,0.266,
    2.145,0.004,0.823,0.269,
    2.15,0.004,0.823,0.271,
    2.155,0.004,0.821,0.274,
    2.16,0.004,0.818,0.276,
    2.165,0.004,0.817,0.278,
    2.17,0.004,0.815,0.28,
    2.175,0.004,0.81,0.279,
    2.18,0.004,0.805,0.278,
    2.185,0.004,0.8,0.276,
    2.19,0.003,0.796,0.273,
    2.195,0.004,0.79,0.268,
    2.2,0.003,0.786,0.262,
    2.205,0.003,0.783,0.257,
    2.21,0.003,0.781,0.25,
    2.215,0.003,0.779,0.241,
    2.22,0.003,0.777,0.231,
    2.225,0.003,0.777,0.219,
    2.23,0.003,0.778,0.203,
    2.235,0.003,0.778,0.182,
    2.24,0.003,0.779,0.157,
    2.245,0.002,0.781,0.127,
    2.25,0.002,0.782,0.096,
    2.255,0.001,0.783,0.07,
    2.26,0.001,0.784,0.053,
    2.265,0.001,0.785,0.044,
    2.27,0,0.786,0.041,
    2.275,0,0.787,0.039,
    2.28,0,0.788,0.039,
    2.285,0,0.789,0.039,
    2.29,0,0.79,0.039,
    2.295,0,0.79,0.039,
    2.3,0,0.79,0.038,
    2.305,0,0.791,0.038,
    2.31,0,0.792,0.039,
    2.315,0,0.792,0.038,
    2.32,0,0.792,0.039,
    2.325,0,0.792,0.039,
    2.33,0,0.793,0.039,
    2.335,0,0.792,0.039,
    2.34,0,0.792,0.038,
    2.345,0,0.793,0.038,
    2.35,0,0.793,0.038,
    2.355,0,0.792,0.038,
    2.36,0,0.791,0.039,
    2.365,0,0.79,0.039,
    2.37,0,0.79,0.039,
    2.375,0,0.789,0.039,
    2.38,0,0.788,0.038,
    2.385,0,0.788,0.038,
    2.39,0,0.786,0.039,
    2.395,0,0.785,0.039,
    2.4,0,0.784,0.039,
    2.405,0,0.782,0.039,
    2.41,0,0.78,0.039,
    2.415,0,0.778,0.039,
    2.42,0,0.777,0.039,
    2.425,0,0.775,0.038,
    2.43,0,0.772,0.039,
    2.435,0,0.771,0.039,
    2.44,0,0.768,0.039,
    2.445,0,0.767,0.039,
    2.45,0,0.764,0.039,
    2.455,0,0.762,0.038,
    2.46,0,0.76,0.038,
    2.465,0.001,0.758,0.038,
    2.47,0.001,0.756,0.039,
    2.475,0,0.752,0.039,
    2.48,0,0.748,0.035,
    2.485,0.001,0.752,0.038,
    2.49,0,0.749,0.04,
    2.495,0,0.745,0.04,
    2.5,0,0.741,0.034;

  WindowMaterial:Glazing,
    5111,                    !- Name
    Spectral,                !- Optical Data Type
    Viracon  (8OptWht/060Saflex/8OptWht/060Saflex/8OptWht) <8OptiWhite3ply lam.vir>,  !- Window Glass Spectral Data Set Name
    .02667,                  !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.713,                   !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  MaterialProperty:GlazingSpectralData,
    Viracon  (8OptWht/060Saflex/8OptWht/060Saflex/8OptWht) <8OptiWhite3ply lam.vir>,  !- Name
    0.3,0,0.049,0.049,
    0.305,0,0.048,0.049,
    0.31,0,0.048,0.048,
    0.315,0,0.048,0.048,
    0.32,0,0.047,0.048,
    0.325,0,0.047,0.047,
    0.33,0,0.046,0.046,
    0.335,0,0.045,0.046,
    0.34,0,0.046,0.046,
    0.345,0,0.046,0.047,
    0.35,0,0.046,0.047,
    0.355,0,0.046,0.046,
    0.36,0,0.046,0.046,
    0.365,0,0.045,0.045,
    0.37,0,0.045,0.045,
    0.375,0,0.045,0.045,
    0.38,0,0.045,0.045,
    0.385,0,0.045,0.045,
    0.39,0.007,0.045,0.045,
    0.395,0.095,0.045,0.046,
    0.4,0.34,0.051,0.052,
    0.41,0.742,0.074,0.074,
    0.42,0.843,0.082,0.082,
    0.43,0.865,0.084,0.084,
    0.44,0.872,0.084,0.084,
    0.45,0.877,0.084,0.084,
    0.46,0.881,0.084,0.084,
    0.47,0.884,0.084,0.084,
    0.48,0.886,0.084,0.084,
    0.49,0.888,0.085,0.085,
    0.5,0.891,0.085,0.084,
    0.51,0.892,0.084,0.084,
    0.52,0.893,0.084,0.084,
    0.53,0.893,0.084,0.084,
    0.54,0.893,0.084,0.083,
    0.55,0.894,0.084,0.083,
    0.56,0.893,0.084,0.083,
    0.57,0.89,0.083,0.083,
    0.58,0.885,0.083,0.082,
    0.59,0.88,0.082,0.082,
    0.6,0.877,0.082,0.082,
    0.61,0.876,0.082,0.081,
    0.62,0.872,0.081,0.081,
    0.63,0.869,0.081,0.081,
    0.64,0.865,0.081,0.081,
    0.65,0.863,0.08,0.08,
    0.66,0.86,0.08,0.08,
    0.67,0.859,0.08,0.08,
    0.68,0.858,0.08,0.08,
    0.69,0.857,0.081,0.081,
    0.7,0.855,0.083,0.082,
    0.71,0.852,0.085,0.083,
    0.72,0.849,0.087,0.085,
    0.73,0.844,0.089,0.087,
    0.74,0.838,0.091,0.088,
    0.75,0.834,0.092,0.089,
    0.76,0.83,0.093,0.09,
    0.77,0.826,0.093,0.09,
    0.78,0.822,0.093,0.09,
    0.79,0.819,0.093,0.09,
    0.8,0.814,0.093,0.09,
    0.81,0.81,0.093,0.09,
    0.82,0.807,0.092,0.089,
    0.83,0.801,0.092,0.089,
    0.84,0.797,0.1,0.097,
    0.85,0.794,0.101,0.098,
    0.86,0.79,0.102,0.098,
    0.87,0.786,0.1,0.095,
    0.88,0.782,0.096,0.091,
    0.89,0.777,0.092,0.087,
    0.9,0.768,0.088,0.084,
    0.91,0.757,0.085,0.081,
    0.92,0.754,0.084,0.079,
    0.93,0.759,0.084,0.079,
    0.94,0.763,0.084,0.079,
    0.95,0.763,0.083,0.079,
    0.96,0.761,0.082,0.078,
    0.97,0.757,0.082,0.078,
    0.98,0.754,0.082,0.077,
    0.99,0.751,0.081,0.076,
    1,0.749,0.081,0.076,
    1.05,0.746,0.08,0.076,
    1.1,0.749,0.081,0.076,
    1.15,0.693,0.075,0.071,
    1.2,0.517,0.06,0.058,
    1.25,0.678,0.074,0.069,
    1.3,0.733,0.079,0.074,
    1.35,0.717,0.077,0.073,
    1.4,0.556,0.063,0.06,
    1.45,0.448,0.055,0.053,
    1.5,0.589,0.065,0.062,
    1.55,0.635,0.069,0.066,
    1.6,0.669,0.073,0.069,
    1.65,0.666,0.072,0.068,
    1.7,0.12,0.042,0.042,
    1.75,0.107,0.042,0.041,
    1.8,0.285,0.047,0.046,
    1.85,0.342,0.05,0.048,
    1.9,0.319,0.048,0.047,
    1.95,0.301,0.047,0.046,
    2,0.339,0.048,0.047,
    2.05,0.183,0.043,0.042,
    2.1,0.169,0.042,0.042,
    2.15,0.198,0.043,0.043,
    2.2,0.176,0.042,0.042,
    2.25,0.041,0.04,0.04,
    2.3,0,0.04,0.039,
    2.35,0,0.04,0.039,
    2.4,0,0.04,0.039,
    2.45,0,0.04,0.039,
    2.5,0,0.037,0.029;

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    100,                     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .99,                     !- Solar Transmittance at Normal Incidence
    .005,                    !- Front Side Solar Reflectance at Normal Incidence
    .005,                    !- Back Side Solar Reflectance at Normal Incidence
    .99,                     !- Visible Transmittance at Normal Incidence
    .005,                    !- Front Side Visible Reflectance at Normal Incidence
    .005,                    !- Back Side Visible Reflectance at Normal Incidence
    .99,                     !- Infrared Transmittance at Normal Incidence
    .005,                    !- Front Side Infrared Hemispherical Emissivity
    .005,                    !- Back Side Infrared Hemispherical Emissivity
    5,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .015,                    !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.072

  Material,
    MW Glass Wool (rolls)_.072,  !- Name
    Rough,                   !- Roughness
    .072,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.05

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.05,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! External Rendering- thickness 0.025

  Material,
    External Rendering_.025, !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482

  Material,
    MW Stone Wool (rolls)_.1482,  !- Name
    Rough,                   !- Roughness
    .1482,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005

  Material,
    Timber Flooring_.005,    !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025

  Material,
    Clay Tile (roofing)_.025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.2423

  Material,
    MW Stone Wool (rolls)_.2423,  !- Name
    Rough,                   !- Roughness
    .2423,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Roofing Felt- thickness 0.005

  Material,
    Roofing Felt_.005,       !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    960,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! BPS_Baseline_Roof_Without_skylight_improved

  Construction,
    BPS_Baseline_Roof_Without_skylight_improved,  !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.072,  !- Layer 2
    Plasterboard_.013;       !- Layer 3

! <Previous reversed>

  Construction,
    BPS_Baseline_Roof_Without_skylight_improved_Rev,  !- Name
    Plasterboard_.013,       !- Outside Layer
    MW Glass Wool (rolls)_.072,  !- Layer 2
    Asphalt 1_.01;           !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    7_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    8_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project below grade wall

  Construction,
    Project below grade wall,!- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Project below grade wall_Rev,  !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! BPS_Baseline_Wall

  Construction,
    BPS_Baseline_Wall,       !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.05,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    BPS_Baseline_Wall_Rev,   !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.05,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Project external floor

  Construction,
    Project external floor,  !- Name
    External Rendering_.025, !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    Timber Flooring_.005;    !- Layer 3

! <Previous reversed>

  Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_.005,    !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    External Rendering_.025; !- Layer 3

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project pitched roof

  Construction,
    Project pitched roof,    !- Name
    Clay Tile (roofing)_.025,!- Outside Layer
    MW Stone Wool (rolls)_.2423,  !- Layer 2
    Roofing Felt_.005;       !- Layer 3

! <Previous reversed>

  Construction,
    Project pitched roof_Rev,!- Name
    Roofing Felt_.005,       !- Outside Layer
    MW Stone Wool (rolls)_.2423,  !- Layer 2
    Clay Tile (roofing)_.025;!- Layer 3

  Construction,
    Project internal glazing - 1001,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  Construction,
    BPS_Baseline_External glazing_Improved - 1002,  !- Name
    5111,                    !- Outside Layer
    1017,                    !- Layer 2
    7090;                    !- Layer 3

  Construction,
    BPS_Baseline_External glazing_Improved - 1003,  !- Name
    5111,                    !- Outside Layer
    1017,                    !- Layer 2
    7090;                    !- Layer 3

  Construction,
    BPS_Baseline_External glazing_Improved - 2003,  !- Name
    5111,                    !- Outside Layer
    1017,                    !- Layer 2
    7090,                    !- Layer 3
    20001;                   !- Layer 4

  Construction,
    BPS_Baseline_External glazing_Improved - 1004,  !- Name
    5111,                    !- Outside Layer
    1017,                    !- Layer 2
    7090;                    !- Layer 3

  Construction,
    BPS_Baseline_External glazing_Improved - 2004,  !- Name
    5111,                    !- Outside Layer
    1017,                    !- Layer 2
    7090,                    !- Layer 3
    20001;                   !- Layer 4

  Construction,
    Perfectly Clear - 1005,  !- Name
    100;                     !- Outside Layer

  Construction,
    Project roof glazing - 1006,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5

  WindowShadingControl,
    11003,                   !- Name
    2FXofficeXLab:Office,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2FXofficeXLab:Office_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    2FXofficeXLab:Office_Wall_4_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    2FXofficeXLab:Office_Wall_5_0_0_0_0_0_Win,  !- Fenestration Surface 3 Name
    2FXofficeXLab:Office_Wall_6_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    2FXofficeXLab:Office_Wall_6_0_0_1_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    21003,                   !- Name
    2FXmeetingRoom:Zone1,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2FXmeetingRoom:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    2FXmeetingRoom:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    2FXmeetingRoom:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    2FXmeetingRoom:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    2FXmeetingRoom:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    2FXmeetingRoom:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    31003,                   !- Name
    2FXofficeXac:Office,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2FXofficeXac:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    2FXofficeXac:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    2FXofficeXac:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    2FXofficeXac:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    2FXofficeXac:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    2FXofficeXac:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    2FXofficeXac:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    2FXofficeXac:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    2FXofficeXac:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    2FXofficeXac:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    41003,                   !- Name
    2FXofficeXlabQ1:Office,  !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2FXofficeXlabQ1:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    2FXofficeXlabQ1:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    2FXofficeXlabQ1:Office_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 3 Name
    2FXofficeXlabQ1:Office_Wall_4_0_0_1_0_0_Win,  !- Fenestration Surface 4 Name
    2FXofficeXlabQ1:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    2FXofficeXlabQ1:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    51003,                   !- Name
    2FXmeetingRoom1:Zone1,   !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2FXmeetingRoom1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    2FXmeetingRoom1:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    2FXmeetingRoom1:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    2FXmeetingRoom1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    2FXmeetingRoom1:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    2FXmeetingRoom1:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    61003,                   !- Name
    3FXmeetingRoom:Zone1,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    3FXmeetingRoom:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    3FXmeetingRoom:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    3FXmeetingRoom:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    3FXmeetingRoom:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    3FXmeetingRoom:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    3FXmeetingRoom:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    71003,                   !- Name
    2FXffcXc1Xdylght:Office, !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2FXffcXc1Xdylght:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    2FXffcXc1Xdylght:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    2FXffcXc1Xdylght:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    2FXffcXc1Xdylght:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    2FXffcXc1Xdylght:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    2FXffcXc1Xdylght:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    2FXffcXc1Xdylght:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    2FXffcXc1Xdylght:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    2FXffcXc1Xdylght:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    2FXffcXc1Xdylght:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    81003,                   !- Name
    3FXofficeXlab1:Office,   !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    3FXofficeXlab1:Office_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    3FXofficeXlab1:Office_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 2 Name
    3FXofficeXlab1:Office_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 3 Name

  WindowShadingControl,
    91003,                   !- Name
    3FXofficeXLab:Office,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    3FXofficeXLab:Office_Wall_3_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    3FXofficeXLab:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 2 Name
    3FXofficeXLab:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 3 Name
    3FXofficeXLab:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 4 Name
    3FXofficeXLab:Office_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 5 Name

  WindowShadingControl,
    101003,                  !- Name
    3FXmeetingRoom1:Zone1,   !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    3FXmeetingRoom1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    3FXmeetingRoom1:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    3FXmeetingRoom1:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    3FXmeetingRoom1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    3FXmeetingRoom1:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    3FXmeetingRoom1:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    111003,                  !- Name
    4FXmeetingRoom:Zone1,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    4FXmeetingRoom:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    4FXmeetingRoom:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    4FXmeetingRoom:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    4FXmeetingRoom:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    4FXmeetingRoom:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    4FXmeetingRoom:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    121003,                  !- Name
    4FXofficeXlab:Office,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    4FXofficeXlab:Office_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    4FXofficeXlab:Office_Wall_4_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    4FXofficeXlab:Office_Wall_5_0_0_0_0_2_Win,  !- Fenestration Surface 3 Name
    4FXofficeXlab:Office_Wall_5_0_0_1_0_1_Win,  !- Fenestration Surface 4 Name
    4FXofficeXlab:Office_Wall_5_0_0_2_0_0_Win,  !- Fenestration Surface 5 Name
    4FXofficeXlab:Office_Wall_6_0_0_0_0_1_Win,  !- Fenestration Surface 6 Name
    4FXofficeXlab:Office_Wall_6_0_0_1_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    131003,                  !- Name
    4FXofficeXlab1:Office,   !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    4FXofficeXlab1:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    4FXofficeXlab1:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    4FXofficeXlab1:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 3 Name
    4FXofficeXlab1:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 4 Name
    4FXofficeXlab1:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 5 Name
    4FXofficeXlab1:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 6 Name
    4FXofficeXlab1:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    141003,                  !- Name
    4FXmeetingRoom1:Zone1,   !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    4FXmeetingRoom1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    4FXmeetingRoom1:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    4FXmeetingRoom1:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    4FXmeetingRoom1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    4FXmeetingRoom1:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    4FXmeetingRoom1:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    151003,                  !- Name
    4FXffcXcXdylghtng:Office,!- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    4FXffcXcXdylghtng:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    4FXffcXcXdylghtng:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    4FXffcXcXdylghtng:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    4FXffcXcXdylghtng:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    4FXffcXcXdylghtng:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    4FXffcXcXdylghtng:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 6 Name
    4FXffcXcXdylghtng:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 7 Name

  WindowShadingControl,
    161003,                  !- Name
    4FXofficeXac1:Office,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    4FXofficeXac1:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    4FXofficeXac1:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    4FXofficeXac1:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    4FXofficeXac1:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    4FXofficeXac1:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    4FXofficeXac1:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    4FXofficeXac1:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    4FXofficeXac1:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    4FXofficeXac1:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    4FXofficeXac1:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    171003,                  !- Name
    5FXofficeXac:Office,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    5FXofficeXac:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    5FXofficeXac:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    5FXofficeXac:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    5FXofficeXac:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    5FXofficeXac:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    5FXofficeXac:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    5FXofficeXac:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    5FXofficeXac:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    5FXofficeXac:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    5FXofficeXac:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    181003,                  !- Name
    5FXffcXc1Xdylghtng:Office,  !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    5FXffcXc1Xdylghtng:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    5FXffcXc1Xdylghtng:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    5FXffcXc1Xdylghtng:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    5FXffcXc1Xdylghtng:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    5FXffcXc1Xdylghtng:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    5FXffcXc1Xdylghtng:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    5FXffcXc1Xdylghtng:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    5FXffcXc1Xdylghtng:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    5FXffcXc1Xdylghtng:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    5FXffcXc1Xdylghtng:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    191003,                  !- Name
    5FXofficeXlab:Office,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    5FXofficeXlab:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    5FXofficeXlab:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    5FXofficeXlab:Office_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 3 Name
    5FXofficeXlab:Office_Wall_4_0_0_1_0_0_Win,  !- Fenestration Surface 4 Name
    5FXofficeXlab:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    5FXofficeXlab:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    201003,                  !- Name
    5FXofficeXLabQ1:Office,  !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    5FXofficeXLabQ1:Office_Wall_4_0_0_0_0_1_Win,  !- Fenestration Surface 1 Name
    5FXofficeXLabQ1:Office_Wall_4_0_0_1_0_0_Win,  !- Fenestration Surface 2 Name
    5FXofficeXLabQ1:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 3 Name
    5FXofficeXLabQ1:Office_Wall_5_0_0_1_0_0_Win,  !- Fenestration Surface 4 Name
    5FXofficeXLabQ1:Office_Wall_6_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    5FXofficeXLabQ1:Office_Wall_6_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    211003,                  !- Name
    5FXmeetingRoom:Zone1,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    5FXmeetingRoom:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    5FXmeetingRoom:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    5FXmeetingRoom:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    5FXmeetingRoom:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    5FXmeetingRoom:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    5FXmeetingRoom:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  WindowShadingControl,
    221003,                  !- Name
    3FXffcXcXdylghtng:Office,!- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    3FXffcXcXdylghtng:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    3FXffcXcXdylghtng:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    3FXffcXcXdylghtng:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    3FXffcXcXdylghtng:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    3FXffcXcXdylghtng:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    3FXffcXcXdylghtng:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    3FXffcXcXdylghtng:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    3FXffcXcXdylghtng:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    3FXffcXcXdylghtng:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    3FXffcXcXdylghtng:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    231003,                  !- Name
    3FXofficeXac1:Office,    !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2003,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    3FXofficeXac1:Office_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    3FXofficeXac1:Office_Wall_2_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    3FXofficeXac1:Office_Wall_2_0_0_2_0_0_Win,  !- Fenestration Surface 3 Name
    3FXofficeXac1:Office_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 4 Name
    3FXofficeXac1:Office_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 5 Name
    3FXofficeXac1:Office_Wall_4_0_0_0_0_2_Win,  !- Fenestration Surface 6 Name
    3FXofficeXac1:Office_Wall_4_0_0_1_0_1_Win,  !- Fenestration Surface 7 Name
    3FXofficeXac1:Office_Wall_4_0_0_2_0_0_Win,  !- Fenestration Surface 8 Name
    3FXofficeXac1:Office_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 9 Name
    3FXofficeXac1:Office_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 10 Name

  WindowShadingControl,
    11004,                   !- Name
    5FXmeetingRoom1:Zone1,   !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BPS_Baseline_External glazing_Improved - 2004,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    BPS_Office_Occupancy,    !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ScheduledSlatAngle,      !- Type of Slat Angle Control for Blinds
    Slat angle control,      !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    5FXmeetingRoom1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Fenestration Surface 1 Name
    5FXmeetingRoom1:Zone1_Wall_3_0_0_0_0_1_Win,  !- Fenestration Surface 2 Name
    5FXmeetingRoom1:Zone1_Wall_3_0_0_1_0_0_Win,  !- Fenestration Surface 3 Name
    5FXmeetingRoom1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Fenestration Surface 4 Name
    5FXmeetingRoom1:Zone1_Wall_5_0_0_0_0_1_Win,  !- Fenestration Surface 5 Name
    5FXmeetingRoom1:Zone1_Wall_5_0_0_1_0_0_Win;  !- Fenestration Surface 6 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Basement 2 - B1-Server Room

  Zone,
    Basement2:B1XServerRoom, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1344.4497,               !- Volume {m3}
    353.8026,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    Basement2:B1XServerRoom General lighting,  !- Name
    Basement2:B1XServerRoom, !- Zone or ZoneList or Space or SpaceList Name
    BPS PLANT SCHEDULE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XServerRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XServerRoom Infiltration,  !- Name
    Basement2:B1XServerRoom, !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .373458,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Server Room, Ground floor - 3961.12 ft2 (Ground), Surface Area: 3961.12ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    121.8493370244,47.9040592639,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    108.2805674851,56.3827674921,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.4687105605,75.8878737006,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    134.0374800998,67.4091654723,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 78.0377

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXAccessoryRoom:Zone1_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    117.0225719555,70.3728990965,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    127.19914911,64.01386793,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    130.6452877126,69.528842529,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    120.46871056,75.8878737,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 78.0377 <Other side>

  BuildingSurface:Detailed,
    1FXAccessoryRoom:Zone1_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXAccessoryRoom:Zone1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    127.19914911,64.01386793,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    117.0225719555,70.3728990965,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.46871056,75.8878737,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    130.6452877126,69.528842529,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 30

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXlectureXrestRoom:RestRoom_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    110.9301638067,60.6230079658,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    121.10674096,54.2639768,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    122.43153912,56.38409704,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    112.2549619664,62.743128206,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 30 <Other side>

  BuildingSurface:Detailed,
    1FXlectureXrestRoom:RestRoom_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXlectureXrestRoom:RestRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    121.10674096,54.2639768,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    110.9301638067,60.6230079658,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    112.2549619664,62.743128206,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    122.43153912,56.38409704,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 89.9623

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXlectureXrestRoom:Lecture_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    112.2549619664,62.743128206,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    122.43153912,56.38409704,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    126.40427021,62.74179578,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    116.22769306,69.100826953,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 89.9623 <Other side>

  BuildingSurface:Detailed,
    1FXlectureXrestRoom:Lecture_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXlectureXrestRoom:Lecture,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    122.43153912,56.38409704,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    112.2549619664,62.743128206,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    116.22769306,69.100826953,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    126.40427021,62.74179578,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 42

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXLectureHall:Zone2_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    108.28056749,56.38276749,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    118.4571446342,50.0237363213,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.31186206,52.99190466,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    110.1352849115,59.3509358228,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 42 <Other side>

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.4571446342,50.0237363213,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    108.28056749,56.38276749,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    110.1352849115,59.3509358228,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    120.31186206,52.99190466,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 13.0063

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXoffice:Zone1_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    128.8952453,62.9540294,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    130.5913414947,61.8941908697,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    134.0374801,67.40916547,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    132.3413839039,68.469004001,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 13.0063 <Other side>

  BuildingSurface:Detailed,
    1FXoffice:Zone1_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXoffice:Zone1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    130.5913414947,61.8941908697,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    128.8952453,62.9540294,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    132.3413839039,68.469004001,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    134.0374801,67.40916547,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 7

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXhall:Zone1_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.1532408253,48.9638977929,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    121.84933702,47.90405926,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    123.7040544466,50.8722275985,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    122.00795825,51.93206613,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 7 <Other side>

  BuildingSurface:Detailed,
    1FXhall:Zone1_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    121.84933702,47.90405926,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    120.1532408253,48.9638977929,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    122.00795825,51.93206613,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    123.7040544466,50.8722275985,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 139.93ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    127.1991491131,64.013867928,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    128.8943972488,62.9545593239,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    132.3405358517,68.4695339206,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    130.6452877076,69.52884253,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 193.62ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_1,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    110.1352849085,59.3509358228,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    120.3118620584,52.9919046647,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    121.1062110304,54.2631287522,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    110.9296338857,60.6221599189,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 193.62ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_2,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    116.2282229828,69.101675004,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    126.4048001274,62.7426438373,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    127.1991491047,64.0138679333,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    117.02257196,70.3728991,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 75.35ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_3,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.4571446259,50.0237363212,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    120.1532408265,48.9638977872,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    122.0079582453,51.9320661275,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    120.3118620487,52.9919046472,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 279.91ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_4,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    122.0071102481,51.932596015,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    123.7040544513,50.872227602,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    130.5908115687,61.8933428168,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    128.8938673253,62.9537112785,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 247.28ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_5,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    121.1070590891,54.2625988263,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    122.8014592243,53.2038201235,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    128.8943972424,62.9545593279,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    127.1999971634,64.0133380075,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Ceiling/roof - 3961.12 ft2 (Ground), Surface Area: 32.25ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Roof_1_6_6,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.3118620479,52.9919046477,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    122.0071102481,51.932596015,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    122.8014592243,53.2038201235,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    121.1062110325,54.2631287509,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Partition - 940.77 ft2 (Basement 2, B1-Corridor), Surface Area: 87.4

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_4_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    121.8493370243,47.9040592637,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    134.0374801017,67.4091654753,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    134.0374801017,67.4091654753,0,  !- X,Y,Z ==> Vertex 3 {m}
    121.8493370243,47.9040592637,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Partition - 940.77 ft2 (Basement 2, B1-Corridor), Surface Area: 87.4 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_4_0_10006,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.0374801017,67.4091654753,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    121.8493370243,47.9040592637,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    121.8493370243,47.9040592637,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.0374801017,67.4091654753,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Wall - 654.45 ft2 - 32.0° (Ground), Surface Area: 654.45ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.0374800998,67.4091654723,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    120.4687105605,75.8878737006,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.4687105605,75.8878737006,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    134.0374800998,67.4091654723,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Wall - 940.77 ft2 - 302.0° (Ground), Surface Area: 940.77ft2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.4687105605,75.8878737006,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    108.2805674851,56.3827674921,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    108.2805674851,56.3827674921,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    120.4687105605,75.8878737006,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Partition - 572.64 ft2 (Basement 2, B1-Shop), Surface Area: 53.2

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XShop_Partition_3_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    108.2805674837,56.3827674929,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    120.1532408299,48.9638977937,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    120.1532408299,48.9638977937,0,  !- X,Y,Z ==> Vertex 3 {m}
    108.2805674837,56.3827674929,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Partition - 572.64 ft2 (Basement 2, B1-Shop), Surface Area: 53.2 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XShop_Partition_3_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.1532408299,48.9638977937,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    108.2805674837,56.3827674929,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    108.2805674837,56.3827674929,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.1532408299,48.9638977937,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Partition - 81.81 ft2 (Basement 2, B1-Corridor), Surface Area: 7.6

  BuildingSurface:Detailed,
    Basement2:B1XServerRoom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XServerRoom, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_5_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.1532408299,48.9638977937,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    121.8493370222,47.9040592652,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    121.8493370222,47.9040592652,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.1532408299,48.9638977937,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Server Room, Partition - 81.81 ft2 (Basement 2, B1-Corridor), Surface Area: 7.6 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_5_0_10008,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XServerRoom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    121.8493370222,47.9040592652,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    120.1532408299,48.9638977937,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    120.1532408299,48.9638977937,0,  !- X,Y,Z ==> Vertex 3 {m}
    121.8493370222,47.9040592652,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement 2 - B1-Core

  Zone,
    Basement2:B1XCore,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    902.9655,                !- Volume {m3}
    237.6225,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Basement2:B1XCore,!- Name
    Basement2:B1XCore,       !- Zone or ZoneList or Space or SpaceList Name
    BPS Storage_OpenOff_Occ, !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .033,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89672, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89672, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89672, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 89672, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Basement2:B1XCore General lighting,  !- Name
    Basement2:B1XCore,       !- Zone or ZoneList or Space or SpaceList Name
    BPS Storage_OpenOff_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XCore#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XCore Infiltration,  !- Name
    Basement2:B1XCore,       !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .250824,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Core, Ground floor - 2615.63 ft2 (Ground), Surface Area: 2615.63ft2

  BuildingSurface:Detailed,
    Basement2:B1XCore_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    149.0923281341,36.7766410819,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    126.1950295379,51.0844612162,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    130.964302916,58.7168940816,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    153.8616015122,44.4090739473,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Ceiling/roof - 2615.63 ft2 (Ground), Surface Area: 72

  BuildingSurface:Detailed,
    Basement2:B1XCore_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXserviceRoom:Zone1_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    133.8274624009,46.3151878415,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    140.6118471722,42.0758337235,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    145.3811205502,49.7082665911,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    138.5967357776,53.9476207069,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Ceiling/roof - 2615.63 ft2 (Ground), Surface Area: 72 <Other side>

  BuildingSurface:Detailed,
    1FXserviceRoom:Zone1_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXserviceRoom:Zone1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCore_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.6118471722,42.0758337235,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    133.8274624009,46.3151878415,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    138.5967357776,53.9476207069,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    145.3811205502,49.7082665911,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Ceiling/roof - 2615.63 ft2 (Ground), Surface Area: 871.88ft2

  BuildingSurface:Detailed,
    Basement2:B1XCore_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.19502954,51.08446122,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    133.8274624009,46.3151878415,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    138.5967357779,53.9476207067,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    130.96430292,58.71689408,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Ceiling/roof - 2615.63 ft2 (Ground), Surface Area: 968.75ft2

  BuildingSurface:Detailed,
    Basement2:B1XCore_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.6118471722,42.0758337235,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    149.09232813,36.77664108,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    153.86160151,44.40907395,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    145.38112055,49.70826659,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 368.13 ft2 (Basement 2, B1-Corridor), Surface Area: 34.2

  BuildingSurface:Detailed,
    Basement2:B1XCore_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_17_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    149.092328134,36.7766410818,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    153.8616015121,44.4090739472,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    153.8616015121,44.4090739472,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.092328134,36.7766410818,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 368.13 ft2 (Basement 2, B1-Corridor), Surface Area: 34.2 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_17_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCore_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    153.8616015121,44.4090739472,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    149.092328134,36.7766410818,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    149.092328134,36.7766410818,0,  !- X,Y,Z ==> Vertex 3 {m}
    153.8616015121,44.4090739472,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 1104.38 ft2 (Basement 2, B1-Corridor), Surface Area: 102.6

  BuildingSurface:Detailed,
    Basement2:B1XCore_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_16_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    153.86160151,44.4090739486,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    130.9643029138,58.7168940829,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    130.9643029138,58.7168940829,0,  !- X,Y,Z ==> Vertex 3 {m}
    153.86160151,44.4090739486,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 1104.38 ft2 (Basement 2, B1-Corridor), Surface Area: 102.6 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_16_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCore_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    130.9643029138,58.7168940829,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    153.86160151,44.4090739486,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    153.86160151,44.4090739486,0,  !- X,Y,Z ==> Vertex 3 {m}
    130.9643029138,58.7168940829,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 368.13 ft2 (Basement 2, B1-Corridor), Surface Area: 34.2

  BuildingSurface:Detailed,
    Basement2:B1XCore_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_15_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    130.9643029159,58.7168940815,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    126.1950295378,51.084461216,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    126.1950295378,51.084461216,0,  !- X,Y,Z ==> Vertex 3 {m}
    130.9643029159,58.7168940815,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 368.13 ft2 (Basement 2, B1-Corridor), Surface Area: 34.2 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_15_0_10012,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCore_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.1950295378,51.084461216,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    130.9643029159,58.7168940815,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    130.9643029159,58.7168940815,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.1950295378,51.084461216,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 1104.38 ft2 (Basement 2, B1-Corridor), Surface Area: 102.6

  BuildingSurface:Detailed,
    Basement2:B1XCore_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCore,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_18_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.1950295357,51.0844612175,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    149.0923281319,36.7766410832,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    149.0923281319,36.7766410832,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.1950295357,51.0844612175,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Core, Partition - 1104.38 ft2 (Basement 2, B1-Corridor), Surface Area: 102.6 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_18_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCore_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    149.0923281319,36.7766410832,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    126.1950295357,51.0844612175,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    126.1950295357,51.0844612175,0,  !- X,Y,Z ==> Vertex 3 {m}
    149.0923281319,36.7766410832,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement 2 - B1-Corridor

  Zone,
    Basement2:B1XCorridor,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2185.9419,               !- Volume {m3}
    575.2479,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    Basement2:B1XCorridor General lighting,  !- Name
    Basement2:B1XCorridor,   !- Zone or ZoneList or Space or SpaceList Name
    BPS Corridor_light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XCorridor#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XCorridor Infiltration,  !- Name
    Basement2:B1XCorridor,   !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .607206,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 1319.72ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    146.4427318117,32.5364006032,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    123.5454332153,46.8442207372,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    124.1094695642,47.7468675821,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    131.5362958809,47.7468675791,-3.8000000001,  !- X,Y,Z ==> Vertex 4 {m}
    149.0923281328,36.776641084,-3.8000000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 551.74ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    116.6564827751,35.8195954786,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    113.2642904042,37.9392725387,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    119.392755952,47.746867584,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    124.1094695642,47.7468675821,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 193.75ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    150.7884243336,35.7168025503,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    149.0923281328,36.776641084,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    153.8616015108,44.4090739495,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    155.5576977031,43.3492354211,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 968.75ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    161.7075975426,22.9978538472,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    146.4427318117,32.5364006032,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    149.0923281328,36.776641084,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    164.3571938637,27.238094328,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 231.60ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    155.5576977062,43.3492354191,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    148.5200151129,47.74686758,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    158.3056432614,47.7468675819,-3.8000000001;  !- X,Y,Z ==> Vertex 3 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 17.44ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_5,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    121.7511127562,47.7468675791,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    119.392755949,47.7468675787,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.1532408279,48.9638977887,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    121.84933702,47.90405926,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 2577.78ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_6,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    158.3056432637,47.7468675794,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    148.5200151153,47.7468675789,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    130.9643029183,58.716894085,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    135.7335762922,66.3493269413,-3.8000000001,  !- X,Y,Z ==> Vertex 4 {m}
    160.3269710786,50.9816682752,-3.8000000001;  !- X,Y,Z ==> Vertex 5 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 387.50ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_7,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.1950295392,51.0844612203,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    124.4989333471,52.1442997489,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    134.0374801,67.40916547,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    135.7335762922,66.3493269413,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ground floor - 6479.87 ft2 (Ground), Surface Area: 231.58ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_GroundFloor_0_0_8,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    131.5362958832,47.7468675805,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    121.7511127537,47.7468675752,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    124.4989333471,52.1442997489,-3.8000000001;  !- X,Y,Z ==> Vertex 3 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 7.9749

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXserviceRoom:Zone1_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5967357776,53.9476207069,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    145.3811205502,49.7082665911,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    145.90937642,50.5536527,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    139.12499165,54.79300682,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 7.9749 <Other side>

  BuildingSurface:Detailed,
    1FXserviceRoom:Zone1_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXserviceRoom:Zone1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    145.3811205502,49.7082665911,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    138.5967357776,53.9476207069,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    139.12499165,54.79300682,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    145.90937642,50.5536527,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 45.5

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXexhibition:Zone1_Floor_0_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    150.6829722988,29.8868042807,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    161.70759754,22.99785385,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    163.562314963,25.9660221844,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    152.53768972,32.85497261,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 45.5 <Other side>

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Floor_0_0_10015,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    161.70759754,22.99785385,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.6829722988,29.8868042807,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    152.53768972,32.85497261,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    163.562314963,25.9660221844,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 201.5973

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXoffice:Zone1_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    130.5913414947,61.8941908697,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    156.8808324743,45.4666936741,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    160.32697108,50.98166828,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    134.0374801,67.40916547,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 201.5973 <Other side>

  BuildingSurface:Detailed,
    1FXoffice:Zone1_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXoffice:Zone1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.8808324743,45.4666936741,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    130.5913414947,61.8941908697,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    134.0374801,67.40916547,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    160.32697108,50.98166828,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 52

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXhall:Zone1_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    113.2642903997,37.9392725359,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    116.6564827841,35.8195954787,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    123.5454332168,46.844220742,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    120.153240827,48.9638977907,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 52 <Other side>

  BuildingSurface:Detailed,
    1FXhall:Zone1_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    116.6564827841,35.8195954787,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    113.2642903997,37.9392725359,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.153240827,48.9638977907,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    123.5454332168,46.844220742,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 112

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Ceiling_1_3_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXhall:Zone1_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    121.8493370246,47.9040592706,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    148.9868761003,30.9466428131,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    150.8415935201,33.9148111411,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    123.7040544443,50.8722275985,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 112 <Other side>

  BuildingSurface:Detailed,
    1FXhall:Zone1_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Ceiling_1_3_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    148.9868761003,30.9466428131,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    121.8493370246,47.9040592706,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    123.7040544443,50.8722275985,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    150.8415935201,33.9148111411,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 115.59ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    148.5200151145,47.7468675756,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    153.8616015113,44.4090739434,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    155.1847362771,46.5265321944,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    153.2317914275,47.7468675776,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 247.50ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_1,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    149.0923281309,36.7766410795,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.7884243313,35.7168025452,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    156.8808324691,45.4666936654,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    155.1847362771,46.5265321944,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 402.06ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_2,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    128.7056760048,47.7468675843,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.8415935221,33.914811142,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    151.6364724189,35.186883286,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    131.5362958824,47.74686758,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 75.35ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_3,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    148.9868761017,30.9466428145,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.6829723022,29.8868042802,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    152.5376897226,32.8549726077,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    150.8415935221,33.914811142,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 242.19ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_4,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    150.8415935221,33.914811142,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    163.5623149621,25.9660221747,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    164.3571938503,27.238094324,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    151.6364724189,35.186883286,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 82.31ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_5,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    125.4001506445,49.8123890719,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    128.7056760001,47.7468675873,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    131.5362958777,47.7468675851,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    126.1950295403,51.0844612165,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 226.04ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_6,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    123.7040544517,50.8722275997,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    125.4001506445,49.8123890719,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    130.9643029151,58.716894084,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    129.2682067224,59.7767326117,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 118.03ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_7,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    129.2682067224,59.7767326117,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    138.5967357826,53.9476207091,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    139.1249916511,54.7930068165,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    129.7964625961,60.6221187275,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 306.77ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_8,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    129.7964625992,60.6221187282,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    145.9093764184,50.5536526974,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    146.7042553209,51.8257248496,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    130.5913414955,61.8941908725,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Ceiling/roof - 6479.87 ft2 (Ground), Surface Area: 153.17ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Roof_1_4_9,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    145.38112055,49.70826659,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    148.5200151149,47.74686758,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    153.2317914364,47.7468675809,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    146.7042553171,51.825724847,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 736.25 ft2 (Basement 2, B1-Equipment room), Surface Area: 68.4

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XEquipmentRoom_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    150.7884243263,35.7168025533,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    160.3269710825,50.9816682841,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    160.3269710825,50.9816682841,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    150.7884243263,35.7168025533,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 736.25 ft2 (Basement 2, B1-Equipment room), Surface Area: 68.4 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    160.3269710825,50.9816682841,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.7884243263,35.7168025533,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    150.7884243263,35.7168025533,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    160.3269710825,50.9816682841,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Wall - 1267.99 ft2 - 32.0° (Ground), Surface Area: 1267.99ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    160.3269710806,50.9816682811,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    134.0374800998,67.4091654723,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    134.0374800998,67.4091654723,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    160.3269710806,50.9816682811,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 531.74 ft2 (Basement 2, B1-Shop), Surface Area: 2.7698

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XShop_Partition_2_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.153240832,48.9638977922,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    113.264290397,37.9392725422,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    113.264290397,37.9392725422,0,  !- X,Y,Z ==> Vertex 3 {m}
    120.153240832,48.9638977922,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 531.74 ft2 (Basement 2, B1-Shop), Surface Area: 2.7698 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XShop_Partition_2_0_10020,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    113.264290397,37.9392725422,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    120.153240832,48.9638977922,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    120.153240832,48.9638977922,0,  !- X,Y,Z ==> Vertex 3 {m}
    113.264290397,37.9392725422,0;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 501.92ft2

  FenestrationSurface:Detailed,
    Basement2:B1XCorridor_Partition_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1001,  !- Construction Name
    Basement2:B1XCorridor_Partition_6_0_0,  !- Building Surface Name
    Basement2:B1XShop_Partition_2_0_0_0_0_0_Win_10022,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.0912402781,48.8646761649,-3.758,  !- X,Y,Z ==> Vertex 1 {m}
    113.4415483909,38.2229446303,-3.758,  !- X,Y,Z ==> Vertex 2 {m}
    113.4415483909,38.2229446303,-.042,  !- X,Y,Z ==> Vertex 3 {m}
    120.0912402781,48.8646761649,-.042;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 501.92ft2

  FenestrationSurface:Detailed,
    Basement2:B1XShop_Partition_2_0_0_0_0_0_Win_10022,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1001,  !- Construction Name
    Basement2:B1XShop_Partition_2_0_10020,  !- Building Surface Name
    Basement2:B1XCorridor_Partition_6_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    113.4415483909,38.2229446303,-3.758,  !- X,Y,Z ==> Vertex 1 {m}
    120.0912402781,48.8646761649,-3.758,  !- X,Y,Z ==> Vertex 2 {m}
    120.0912402781,48.8646761649,-.042,  !- X,Y,Z ==> Vertex 3 {m}
    113.4415483909,38.2229446303,-.042;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Wall - 163.61 ft2 - 212.0° (Ground), Surface Area: 163.61ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    113.2642903951,37.9392725392,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    116.6564827797,35.8195954822,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    116.6564827797,35.8195954822,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    113.2642903951,37.9392725392,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 531.74 ft2 (Basement 2, B1-Canteen), Surface Area: 1.4951

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCanteen_Partition_4_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    116.6564827816,35.8195954852,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    123.5454332166,46.8442207353,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    123.5454332166,46.8442207353,0,  !- X,Y,Z ==> Vertex 3 {m}
    116.6564827816,35.8195954852,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 531.74 ft2 (Basement 2, B1-Canteen), Surface Area: 1.4951 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Partition_4_0_10022,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    123.5454332166,46.8442207353,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    116.6564827816,35.8195954852,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    116.6564827816,35.8195954852,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.5454332166,46.8442207353,0;  !- X,Y,Z ==> Vertex 4 {m}

      ! Hole, 515.64ft2

  FenestrationSurface:Detailed,
    Basement2:B1XCorridor_Partition_8_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Basement2:B1XCorridor_Partition_8_0_0,  !- Building Surface Name
    Basement2:B1XCanteen_Partition_4_0_0_0_0_0_Hole_10024,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    116.8130739242,36.0701936976,-3.797,  !- X,Y,Z ==> Vertex 1 {m}
    123.504099514,46.7780729838,-3.797,  !- X,Y,Z ==> Vertex 2 {m}
    123.504099514,46.7780729838,-.003,  !- X,Y,Z ==> Vertex 3 {m}
    116.8130739242,36.0701936976,-.003;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Basement2:B1XCorridor_Partition_8_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 515.64ft2

  FenestrationSurface:Detailed,
    Basement2:B1XCanteen_Partition_4_0_0_0_0_0_Hole_10024,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Basement2:B1XCanteen_Partition_4_0_10022,  !- Building Surface Name
    Basement2:B1XCorridor_Partition_8_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.504099514,46.7780729838,-3.797,  !- X,Y,Z ==> Vertex 1 {m}
    116.8130739242,36.0701936976,-3.797,  !- X,Y,Z ==> Vertex 2 {m}
    116.8130739242,36.0701936976,-.003,  !- X,Y,Z ==> Vertex 3 {m}
    123.504099514,46.7780729838,-.003;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 1840.63 ft2 (Basement 2, B1-Canteen), Surface Area: 1.6871

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCanteen_Partition_3_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    123.5454332145,46.8442207367,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    161.7075975416,22.9978538463,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    161.7075975416,22.9978538463,0,  !- X,Y,Z ==> Vertex 3 {m}
    123.5454332145,46.8442207367,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 1840.63 ft2 (Basement 2, B1-Canteen), Surface Area: 1.6871 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Partition_3_0_10024,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    161.7075975416,22.9978538463,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    123.5454332145,46.8442207367,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    123.5454332145,46.8442207367,0,  !- X,Y,Z ==> Vertex 3 {m}
    161.7075975416,22.9978538463,0;  !- X,Y,Z ==> Vertex 4 {m}

      ! Hole, 1822.47ft2

  FenestrationSurface:Detailed,
    Basement2:B1XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Basement2:B1XCorridor_Partition_9_0_0,  !- Building Surface Name
    Basement2:B1XCanteen_Partition_3_0_0_0_0_0_Hole_10026,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.611580966,46.8028870341,-3.797,  !- X,Y,Z ==> Vertex 1 {m}
    161.4569993291,23.1544449888,-3.797,  !- X,Y,Z ==> Vertex 2 {m}
    161.4569993291,23.1544449888,-.003,  !- X,Y,Z ==> Vertex 3 {m}
    123.611580966,46.8028870341,-.003;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Basement2:B1XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 1822.47ft2

  FenestrationSurface:Detailed,
    Basement2:B1XCanteen_Partition_3_0_0_0_0_0_Hole_10026,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Basement2:B1XCanteen_Partition_3_0_10024,  !- Building Surface Name
    Basement2:B1XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    161.4569993291,23.1544449888,-3.797,  !- X,Y,Z ==> Vertex 1 {m}
    123.611580966,46.8028870341,-3.797,  !- X,Y,Z ==> Vertex 2 {m}
    123.611580966,46.8028870341,-.003,  !- X,Y,Z ==> Vertex 3 {m}
    161.4569993291,23.1544449888,-.003;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Wall - 204.51 ft2 - 122.0° (Ground), Surface Area: 204.51ft2

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    161.7075975429,22.9978538454,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    164.3571938641,27.2380943262,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    164.3571938641,27.2380943262,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    161.7075975429,22.9978538454,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 368.13 ft2 (Basement 2, B1-Gym), Surface Area: 2.4338

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XGym_Partition_5_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    164.3571938627,27.238094327,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    156.7247609973,32.0073677051,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    156.7247609973,32.0073677051,0,  !- X,Y,Z ==> Vertex 3 {m}
    164.3571938627,27.238094327,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 368.13 ft2 (Basement 2, B1-Gym), Surface Area: 2.4338 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XGym_Partition_5_0_10026,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.7247609973,32.0073677051,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    164.3571938627,27.238094327,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    164.3571938627,27.238094327,0,  !- X,Y,Z ==> Vertex 3 {m}
    156.7247609973,32.0073677051,0;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 341.93ft2

  FenestrationSurface:Detailed,
    Basement2:B1XCorridor_Partition_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1001,  !- Construction Name
    Basement2:B1XCorridor_Partition_11_0_0,  !- Building Surface Name
    Basement2:B1XGym_Partition_5_0_0_0_0_0_Win_10028,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    164.0735217746,27.4153523209,-3.758,  !- X,Y,Z ==> Vertex 1 {m}
    156.8239826246,31.9453671512,-3.758,  !- X,Y,Z ==> Vertex 2 {m}
    156.8239826246,31.9453671512,-.042,  !- X,Y,Z ==> Vertex 3 {m}
    164.0735217746,27.4153523209,-.042;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 341.93ft2

  FenestrationSurface:Detailed,
    Basement2:B1XGym_Partition_5_0_0_0_0_0_Win_10028,  !- Name
    Window,                  !- Surface Type
    Project internal glazing - 1001,  !- Construction Name
    Basement2:B1XGym_Partition_5_0_10026,  !- Building Surface Name
    Basement2:B1XCorridor_Partition_11_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    156.8239826246,31.9453671512,-3.758,  !- X,Y,Z ==> Vertex 1 {m}
    164.0735217746,27.4153523209,-3.758,  !- X,Y,Z ==> Vertex 2 {m}
    164.0735217746,27.4153523209,-.042,  !- X,Y,Z ==> Vertex 3 {m}
    156.8239826246,31.9453671512,-.042;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 286.32 ft2 (Basement 2, B1-Equipment room), Surface Area: 26.6

  BuildingSurface:Detailed,
    Basement2:B1XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XCorridor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XEquipmentRoom_Partition_5_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.7247609973,32.0073677051,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    150.7884243242,35.7168025548,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    150.7884243242,35.7168025548,0,  !- X,Y,Z ==> Vertex 3 {m}
    156.7247609973,32.0073677051,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Corridor, Partition - 286.32 ft2 (Basement 2, B1-Equipment room), Surface Area: 26.6 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Partition_5_0_10028,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCorridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    150.7884243242,35.7168025548,-3.8,  !- X,Y,Z ==> Vertex 1 {m}
    156.7247609973,32.0073677051,-3.8,  !- X,Y,Z ==> Vertex 2 {m}
    156.7247609973,32.0073677051,0,  !- X,Y,Z ==> Vertex 3 {m}
    150.7884243242,35.7168025548,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement 2 - B1-Equipment room

  Zone,
    Basement2:B1XEquipmentRoom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    458.974,                 !- Volume {m3}
    120.7826,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    Basement2:B1XEquipmentRoom General lighting,  !- Name
    Basement2:B1XEquipmentRoom,  !- Zone or ZoneList or Space or SpaceList Name
    BPS PLANT SCHEDULE,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XEquipmentRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XEquipmentRoom Infiltration,  !- Name
    Basement2:B1XEquipmentRoom,  !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .127493,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Equipment room, Ground floor - 1356.25 ft2 (Ground), Surface Area: 1356.25ft2

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    156.7247609995,32.0073677038,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.7884243264,35.7168025534,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    160.3269710806,50.9816682811,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    166.2633077537,47.2722334315,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 39.9874

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXreception:Zone1_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    153.3325686107,34.1270447612,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    156.724761,32.0073677,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    162.0222902523,40.4851866861,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    158.63009787,42.60486374,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 39.9874 <Other side>

  BuildingSurface:Detailed,
    1FXreception:Zone1_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XEquipmentRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.724761,32.0073677,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    153.3325686107,34.1270447612,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    158.63009787,42.60486374,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    162.0222902523,40.4851866861,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 26.0126

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXAcceeoryRoom:Zone1_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    159.42497676,43.87693589,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    162.8171691477,41.7572588296,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    166.26330775,47.27223343,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    162.871115363,49.3919104897,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 26.0126 <Other side>

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XEquipmentRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    162.8171691477,41.7572588296,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    159.42497676,43.87693589,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    162.871115363,49.3919104897,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    166.26330775,47.27223343,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 6.5031

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXoffice:Zone1_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.8808324743,45.4666936741,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    157.72888057,44.93677441,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    161.1750191765,50.4517490152,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    160.32697108,50.98166828,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 6.5031 <Other side>

  BuildingSurface:Detailed,
    1FXoffice:Zone1_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXoffice:Zone1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XEquipmentRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    157.72888057,44.93677441,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    156.8808324743,45.4666936741,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    160.32697108,50.98166828,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    161.1750191765,50.4517490152,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 64.58ft2

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Roof_1_3_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    158.6300978735,42.6048637411,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    162.0222902507,40.4851866913,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    162.8171691549,41.7572588306,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    159.4249767607,43.8769358911,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 140.00ft2

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Roof_1_3_1,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    157.728880571,44.9367744048,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    159.4249767554,43.8769358826,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    162.87111536,49.39191049,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    161.1750191756,50.4517490123,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Ceiling/roof - 1356.25 ft2 (Ground), Surface Area: 371.25ft2

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Roof_1_3_2,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    150.7884243279,35.7168025539,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    153.332568612,34.1270447541,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    159.4249767554,43.8769358826,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    156.8808324745,45.4666936686,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Partition - 736.25 ft2 (Basement 2, B1-Gym), Surface Area: 68.4

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XGym_Partition_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.7247609994,32.0073677037,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    166.2633077556,47.2722334345,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    166.2633077556,47.2722334345,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    156.7247609994,32.0073677037,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Partition - 736.25 ft2 (Basement 2, B1-Gym), Surface Area: 68.4 <Other side>

  BuildingSurface:Detailed,
    Basement2:B1XGym_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XEquipmentRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    166.2633077556,47.2722334345,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    156.7247609994,32.0073677037,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    156.7247609994,32.0073677037,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    166.2633077556,47.2722334345,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Equipment room, Wall - 286.32 ft2 - 32.0° (Ground), Surface Area: 286.32ft2

  BuildingSurface:Detailed,
    Basement2:B1XEquipmentRoom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XEquipmentRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    166.2633077537,47.2722334315,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    160.3269710806,50.9816682811,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    160.3269710806,50.9816682811,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    166.2633077537,47.2722334315,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

! Basement 2 - B1-Gym

  Zone,
    Basement2:B1XGym,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    578.4077,                !- Volume {m3}
    152.2126,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Basement2:B1XGym, !- Name
    Basement2:B1XGym,        !- Zone or ZoneList or Space or SpaceList Name
    Office_FitGym_Occ,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .164848485,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89706, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89706, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89706, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,270;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89706, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Basement2:B1XGym General lighting,  !- Name
    Basement2:B1XGym,        !- Zone or ZoneList or Space or SpaceList Name
    Office_FitGym_Light,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.8,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XGym#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Basement2:B1XGym Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Basement2:B1XGym,        !- Zone or ZoneList or Space or SpaceList Name
    Office_FitGym_Equip,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    Basement2:B1XGym,        !- Name
    Basement2:B1XGym,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    .1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Basement2:B1XGym Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Basement2:B1XGym Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    150;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Basement2:B1XGym Ref Point 1,  !- Name
    Basement2:B1XGym,        !- Zone or Space Name
    165.31,                  !- X-Coordinate of Reference Point {m}
    37.255,                  !- Y-Coordinate of Reference Point {m}
    -3;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XGym Infiltration,  !- Name
    Basement2:B1XGym,        !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .160669,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Gym, Ground floor - 1743.75 ft2 (Ground), Surface Area: 1743.75ft2

  BuildingSurface:Detailed,
    Basement2:B1XGym_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    164.3571938641,27.2380943262,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    156.7247609995,32.0073677038,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    166.2633077537,47.2722334315,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    173.8957406183,42.5029600539,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Ceiling/roof - 1743.75 ft2 (Ground), Surface Area: 89.9717

  BuildingSurface:Detailed,
    Basement2:B1XGym_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXreception:Zone1_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    156.724761,32.0073677,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    164.35719386,27.23809433,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    169.6547231182,35.7159133111,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    162.0222902523,40.4851866861,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Ceiling/roof - 1743.75 ft2 (Ground), Surface Area: 89.9717 <Other side>

  BuildingSurface:Detailed,
    1FXreception:Zone1_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XGym_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    164.35719386,27.23809433,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    156.724761,32.0073677,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    162.0222902523,40.4851866861,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    169.6547231182,35.7159133111,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Ceiling/roof - 1743.75 ft2 (Ground), Surface Area: 58.5283

  BuildingSurface:Detailed,
    Basement2:B1XGym_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXAcceeoryRoom:Zone1_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    162.8171691477,41.7572588296,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    170.44960201,36.98798545,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    173.8957406151,42.502960053,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    166.26330775,47.27223343,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Ceiling/roof - 1743.75 ft2 (Ground), Surface Area: 58.5283 <Other side>

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XGym_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    170.44960201,36.98798545,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    162.8171691477,41.7572588296,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    166.26330775,47.27223343,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    173.8957406151,42.502960053,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Ceiling/roof - 1743.75 ft2 (Ground), Surface Area: 145.31ft2

  BuildingSurface:Detailed,
    Basement2:B1XGym_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    162.02229025,40.48518669,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    169.65472312,35.71591331,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    170.44960201,36.98798545,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    162.81716915,41.75725883,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Wall - 736.25 ft2 - 122.0° (Ground), Surface Area: 736.25ft2

  BuildingSurface:Detailed,
    Basement2:B1XGym_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    164.3571938641,27.2380943262,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    173.8957406183,42.5029600539,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    173.8957406183,42.5029600539,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    164.3571938641,27.2380943262,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Gym, Wall - 368.13 ft2 - 32.0° (Ground), Surface Area: 368.13ft2

  BuildingSurface:Detailed,
    Basement2:B1XGym_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XGym,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    173.8957406183,42.5029600539,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    166.2633077537,47.2722334315,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    166.2633077537,47.2722334315,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    173.8957406183,42.5029600539,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

! Basement 2 - B1-Shop

  Zone,
    Basement2:B1XShop,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    654.4077,                !- Volume {m3}
    172.2126,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Basement2:B1XShop,!- Name
    Basement2:B1XShop,       !- Zone or ZoneList or Space or SpaceList Name
    BPS SHOP OCCUPANCY SCHEDULE,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .2,                      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89713, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89713, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89713, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89713, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Basement2:B1XShop General lighting,  !- Name
    Basement2:B1XShop,       !- Zone or ZoneList or Space or SpaceList Name
    BPS SHOP LIGHTING SCHEDULE,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XShop#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Basement2:B1XShop Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Basement2:B1XShop,       !- Zone or ZoneList or Space or SpaceList Name
    BPS SHOP EQUIP SCHEDULE, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XShop Infiltration,  !- Name
    Basement2:B1XShop,       !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .18178,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Shop, Ground floor - 1959.03 ft2 (Ground), Surface Area: 1959.03ft2

  BuildingSurface:Detailed,
    Basement2:B1XShop_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    113.2642903951,37.9392725392,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    101.3916170481,45.3581422389,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    108.2805674851,56.3827674921,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    120.1532408321,48.9638977923,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Shop, Ceiling/roof - 1959.03 ft2 (Ground), Surface Area: 156

  BuildingSurface:Detailed,
    Basement2:B1XShop_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXLectureHall:Zone2_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    101.3916170513,45.3581422421,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    111.5681942014,38.9991110722,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    118.4571446342,50.0237363213,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    108.28056749,56.38276749,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Shop, Ceiling/roof - 1959.03 ft2 (Ground), Surface Area: 156 <Other side>

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XShop_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    111.5681942014,38.9991110722,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    101.3916170513,45.3581422421,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    108.28056749,56.38276749,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    118.4571446342,50.0237363213,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Shop, Ceiling/roof - 1959.03 ft2 (Ground), Surface Area: 279.86ft2

  BuildingSurface:Detailed,
    Basement2:B1XShop_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    111.5681942014,38.9991110722,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    113.2642904,37.93927254,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.15324083,48.96389779,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    118.45714463,50.02373632,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Shop, Wall - 531.74 ft2 - 302.0° (Ground), Surface Area: 531.74ft2

  BuildingSurface:Detailed,
    Basement2:B1XShop_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    108.2805674851,56.3827674921,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    101.3916170481,45.3581422389,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    101.3916170481,45.3581422389,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    108.2805674851,56.3827674921,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Shop, Wall - 572.64 ft2 - 212.0° (Ground), Surface Area: 572.64ft2

  BuildingSurface:Detailed,
    Basement2:B1XShop_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XShop,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    101.3916170481,45.3581422389,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    113.2642903951,37.9392725392,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    113.2642903951,37.9392725392,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    101.3916170481,45.3581422389,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

! Basement 2 - B1-Canteen

  Zone,
    Basement2:B1XCanteen,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2142.5162,               !- Volume {m3}
    563.8201,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Basement2:B1XCanteen,  !- Name
    Basement2:B1XCanteen,    !- Zone or ZoneList or Space or SpaceList Name
    BPS_Canteen_Occupancy,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .67,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89720, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89720, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89720, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,99;         !- Field 3

  Schedule:Compact,
    Clothing Schedule 89720, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Basement2:B1XCanteen General lighting,  !- Name
    Basement2:B1XCanteen,    !- Zone or ZoneList or Space or SpaceList Name
    BPS_Canteen_Lighting,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.8,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Basement2:B1XCanteen#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    Basement2:B1XCanteen Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    Basement2:B1XCanteen,    !- Zone or ZoneList or Space or SpaceList Name
    BPS_Canteen_Receptacle,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Basement2:B1XCanteen Infiltration,  !- Name
    Basement2:B1XCanteen,    !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .595143,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Basement 2, B1-Canteen, Ground floor - 6296.89 ft2 (Ground), Surface Area: 6296.89ft2

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    154.8186471059,11.9732285922,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    116.6564827797,35.8195954822,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    123.5454332167,46.8442207354,-3.8000000001,  !- X,Y,Z ==> Vertex 3 {m}
    161.7075975429,22.9978538454,-3.8000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Ceiling/roof - 6296.89 ft2 (Ground), Surface Area: 169

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXexhibition:Zone1_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    143.79402186,18.86217903,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    154.81864711,11.97322859,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    161.70759754,22.99785385,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    150.6829722988,29.8868042807,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Ceiling/roof - 6296.89 ft2 (Ground), Surface Area: 169 <Other side>

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCanteen_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    154.81864711,11.97322859,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    143.79402186,18.86217903,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    150.6829722988,29.8868042807,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    161.70759754,22.99785385,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Ceiling/roof - 6296.89 ft2 (Ground), Surface Area: 390

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXhall:Zone1_Floor_0_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    116.6564827801,35.8195954802,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    142.09792566,19.92201756,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    148.9868761003,30.9466428131,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    123.54543322,46.84422074,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Ceiling/roof - 6296.89 ft2 (Ground), Surface Area: 390 <Other side>

  BuildingSurface:Detailed,
    1FXhall:Zone1_Floor_0_0_10037,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement2:B1XCanteen_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    142.09792566,19.92201756,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    116.6564827801,35.8195954802,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    123.54543322,46.84422074,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    148.9868761003,30.9466428131,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Ceiling/roof - 6296.89 ft2 (Ground), Surface Area: 279.86ft2

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Roof_1_2_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    142.09792566,19.92201756,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    143.79402186,18.86217903,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    150.6829723,29.88680428,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    148.9868761,30.94664281,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Wall - 531.74 ft2 - 122.0° (Ground), Surface Area: 531.74ft2

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    154.8186471059,11.9732285922,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    161.7075975429,22.9978538454,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    161.7075975429,22.9978538454,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    154.8186471059,11.9732285922,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! Basement 2, B1-Canteen, Wall - 1840.63 ft2 - 212.0° (Ground), Surface Area: 1840.63ft2

  BuildingSurface:Detailed,
    Basement2:B1XCanteen_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project below grade wall,!- Construction Name
    Basement2:B1XCanteen,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    116.6564827797,35.8195954822,-3.8000000001,  !- X,Y,Z ==> Vertex 1 {m}
    154.8186471059,11.9732285922,-3.8000000001,  !- X,Y,Z ==> Vertex 2 {m}
    154.8186471059,11.9732285922,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    116.6564827797,35.8195954822,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

! 1F-exhibition - Zone 1

  Zone,
    1FXexhibition:Zone1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    777.1127,                !- Volume {m3}
    199.2597,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FXexhibition:Zone1,  !- Name
    1FXexhibition:Zone1,     !- Zone or ZoneList or Space or SpaceList Name
    BPS_Office_Occupancy,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .33,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89737, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89737, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89737, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89737, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FXexhibition:Zone1 General lighting,  !- Name
    1FXexhibition:Zone1,     !- Zone or ZoneList or Space or SpaceList Name
    BPS_Office_Lighting,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FXexhibition:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FXexhibition:Zone1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FXexhibition:Zone1,     !- Zone or ZoneList or Space or SpaceList Name
    BPS_Office_Receptacle,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FXexhibition:Zone1 Infiltration,  !- Name
    1FXexhibition:Zone1,     !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .215865,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1F-exhibition, Zone 1, Ceiling - 2308.86 ft2, Surface Area: 123.5

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXlabQ1:Office_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    143.7940218602,18.8621790299,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    154.81864711,11.97322859,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    159.8528801194,20.0296855039,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    148.8282548704,26.9186359398,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Ceiling - 2308.86 ft2, Surface Area: 123.5 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXlabQ1:Office_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXlabQ1:Office,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXexhibition:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    154.81864711,11.97322859,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    143.7940218602,18.8621790299,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    148.8282548704,26.9186359398,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    159.8528801194,20.0296855039,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Ceiling - 2308.86 ft2, Surface Area: 21

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXlabQ1:AC_Floor_0_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    148.8282548704,26.9186359398,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    151.37239915,25.32887815,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    155.081834,31.26521482,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    152.53768972,32.85497261,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Ceiling - 2308.86 ft2, Surface Area: 21 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXlabQ1:AC_Floor_0_0_10039,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXlabQ1:AC,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXexhibition:Zone1_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    151.37239915,25.32887815,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    148.8282548704,26.9186359398,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    152.53768972,32.85497261,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    155.081834,31.26521482,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Ceiling - 2308.86 ft2, Surface Area: 70

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXlabQ1:Lab_Floor_0_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    151.37239915,25.32887815,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    159.8528801194,20.0296855039,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    163.5623149671,25.9660221753,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    155.081834,31.26521482,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Ceiling - 2308.86 ft2, Surface Area: 70 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXlabQ1:Lab_Floor_0_0_10040,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXlabQ1:Lab,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXexhibition:Zone1_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    159.8528801194,20.0296855039,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    151.37239915,25.32887815,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    155.081834,31.26521482,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    163.5623149671,25.9660221753,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Wall - 710.42 ft2 - 122.0°, Surface Area: 710.42ft2

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    154.8186471059,11.9732285922,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    163.5623149658,25.9660221788,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    163.5623149658,25.9660221788,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    154.8186471059,11.9732285922,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 105.62ft2 X 3

  FenestrationSurface:Detailed,
    1FXexhibition:Zone1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXexhibition:Zone1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    160.6481122939,21.3023230184,.94,  !- X,Y,Z ==> Vertex 1 {m}
    163.3726038711,25.6624209634,.94,  !- X,Y,Z ==> Vertex 2 {m}
    163.3726038711,25.6624209634,2.8485916752,  !- X,Y,Z ==> Vertex 3 {m}
    160.6481122939,21.3023230184,2.8485916752;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Wall - 559.72 ft2 - 32.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    163.5623149658,25.9660221788,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    152.5376897158,32.8549726138,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    152.5376897158,32.8549726138,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    163.5623149658,25.9660221788,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 123.99ft2 X 2

  FenestrationSurface:Detailed,
    1FXexhibition:Zone1_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXexhibition:Zone1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    157.9736780107,29.458190131,.94,  !- X,Y,Z ==> Vertex 1 {m}
    152.8412909328,32.6652615181,.94,  !- X,Y,Z ==> Vertex 2 {m}
    152.8412909328,32.6652615181,2.843390411,  !- X,Y,Z ==> Vertex 3 {m}
    157.9736780107,29.458190131,2.843390411;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Wall - 710.42 ft2 - 302.0°, Surface Area: 710.42ft2

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    152.5376897158,32.8549726138,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    143.7940218559,18.8621790273,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    143.7940218559,18.8621790273,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    152.5376897158,32.8549726138,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 105.62ft2 X 3

  FenestrationSurface:Detailed,
    1FXexhibition:Zone1_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXexhibition:Zone1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    146.7082245316,23.5258781937,.94,  !- X,Y,Z ==> Vertex 1 {m}
    143.9837329544,19.1657802487,.94,  !- X,Y,Z ==> Vertex 2 {m}
    143.9837329544,19.1657802487,2.8485916752,  !- X,Y,Z ==> Vertex 3 {m}
    146.7082245316,23.5258781937,2.8485916752;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-exhibition, Zone 1, Wall - 559.72 ft2 - 212.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXexhibition:Zone1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXexhibition:Zone1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    143.7940218559,18.8621790273,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    154.8186471059,11.9732285922,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    154.8186471059,11.9732285922,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    143.7940218559,18.8621790273,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 123.99ft2 X 2

  FenestrationSurface:Detailed,
    1FXexhibition:Zone1_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXexhibition:Zone1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    149.3826588082,15.3700110768,.94,  !- X,Y,Z ==> Vertex 1 {m}
    154.5150458861,12.1629396897,.94,  !- X,Y,Z ==> Vertex 2 {m}
    154.5150458861,12.1629396897,2.843390411,  !- X,Y,Z ==> Vertex 3 {m}
    149.3826588082,15.3700110768,2.843390411;  !- X,Y,Z ==> Vertex 4 {m}

! 1F-reception - Zone 1

  Zone,
    1FXreception:Zone1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    460.7441,                !- Volume {m3}
    118.1395,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FXreception:Zone1,  !- Name
    1FXreception:Zone1,      !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1008,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89753, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89753, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89753, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89753, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FXreception:Zone1 General lighting,  !- Name
    1FXreception:Zone1,      !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FXreception:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FXreception:Zone1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FXreception:Zone1,      !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.19,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    1FXreception:Zone1,      !- Name
    1FXreception:Zone1,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    .1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    1FXreception:Zone1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    1FXreception:Zone1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    1FXreception:Zone1 Ref Point 1,  !- Name
    1FXreception:Zone1,      !- Zone or Space Name
    161.494,                 !- X-Coordinate of Reference Point {m}
    34.921,                  !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    1FXreception:Zone1 Infiltration,  !- Name
    1FXreception:Zone1,      !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .127984,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1F-reception, Zone 1, Ceiling - 1398.87 ft2, Surface Area: 32.5

  BuildingSurface:Detailed,
    1FXreception:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXlabXrestRoom1:RestRoom_Floor_0_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    153.33256861,34.12704476,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    164.3571938642,27.2380943268,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    165.6819920249,29.3582145664,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    154.6573667717,36.2471649989,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Ceiling - 1398.87 ft2, Surface Area: 32.5 <Other side>

  BuildingSurface:Detailed,
    2FXlabXrestRoom1:RestRoom_Floor_0_0_10041,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXlabXrestRoom1:RestRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXreception:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    164.3571938642,27.2380943268,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    153.33256861,34.12704476,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    154.6573667717,36.2471649989,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    165.6819920249,29.3582145664,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Ceiling - 1398.87 ft2, Surface Area: 97.4592

  BuildingSurface:Detailed,
    1FXreception:Zone1_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXlabXrestRoom1:Lab_Floor_0_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    154.6573667717,36.2471649989,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    165.6819920249,29.3582145664,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    169.6547231172,35.7159133056,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    158.63009787,42.60486374,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Ceiling - 1398.87 ft2, Surface Area: 97.4592 <Other side>

  BuildingSurface:Detailed,
    2FXlabXrestRoom1:Lab_Floor_0_0_10042,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXlabXrestRoom1:Lab,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXreception:Zone1_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    165.6819920249,29.3582145664,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    154.6573667717,36.2471649989,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    158.63009787,42.60486374,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    169.6547231172,35.7159133056,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Wall - 430.42 ft2 - 122.0°, Surface Area: 430.42ft2

  BuildingSurface:Detailed,
    1FXreception:Zone1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    164.3571938621,27.238094323,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    169.6547231152,35.7159133053,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    169.6547231152,35.7159133053,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    164.3571938621,27.238094323,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 189.10ft2

  FenestrationSurface:Detailed,
    1FXreception:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXreception:Zone1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    164.5469049606,27.5416955445,.94,  !- X,Y,Z ==> Vertex 1 {m}
    169.4650120197,35.4123120886,.94,  !- X,Y,Z ==> Vertex 2 {m}
    169.4650120197,35.4123120886,2.8329145587,  !- X,Y,Z ==> Vertex 3 {m}
    164.5469049606,27.5416955445,2.8329145587;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Wall - 559.72 ft2 - 32.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXreception:Zone1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    169.6547231152,35.7159133053,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    158.6300978652,42.6048637404,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    158.6300978652,42.6048637404,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    169.6547231152,35.7159133053,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 123.99ft2

  FenestrationSurface:Detailed,
    1FXreception:Zone1_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXreception:Zone1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    164.0660861602,39.2080812575,.94,  !- X,Y,Z ==> Vertex 1 {m}
    158.9336990822,42.4151526446,.94,  !- X,Y,Z ==> Vertex 2 {m}
    158.9336990822,42.4151526446,2.843390411,  !- X,Y,Z ==> Vertex 3 {m}
    164.0660861602,39.2080812575,2.843390411;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 123.99ft2

  FenestrationSurface:Detailed,
    1FXreception:Zone1_Wall_3_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXreception:Zone1_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    169.3511218954,35.9056244028,.94,  !- X,Y,Z ==> Vertex 1 {m}
    164.2187348175,39.1126957899,.94,  !- X,Y,Z ==> Vertex 2 {m}
    164.2187348175,39.1126957899,2.843390411,  !- X,Y,Z ==> Vertex 3 {m}
    169.3511218954,35.9056244028,2.843390411;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Wall - 430.42 ft2 - 302.0°, Surface Area: 430.42ft2

  BuildingSurface:Detailed,
    1FXreception:Zone1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    158.6300978652,42.6048637404,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    153.3325686121,34.1270447581,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    153.3325686121,34.1270447581,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    158.6300978652,42.6048637404,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 189.10ft2

  FenestrationSurface:Detailed,
    1FXreception:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXreception:Zone1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    158.4403867696,42.3012625237,.94,  !- X,Y,Z ==> Vertex 1 {m}
    153.5222797106,34.4306459795,.94,  !- X,Y,Z ==> Vertex 2 {m}
    153.5222797106,34.4306459795,2.8329145587,  !- X,Y,Z ==> Vertex 3 {m}
    158.4403867696,42.3012625237,2.8329145587;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-reception, Zone 1, Wall - 559.72 ft2 - 212.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXreception:Zone1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXreception:Zone1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    153.3325686121,34.1270447581,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    164.3571938621,27.238094323,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    164.3571938621,27.238094323,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    153.3325686121,34.1270447581,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 123.99ft2

  FenestrationSurface:Detailed,
    1FXreception:Zone1_Wall_5_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXreception:Zone1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    158.9212055644,30.6348768076,.94,  !- X,Y,Z ==> Vertex 1 {m}
    164.0535926423,27.4278054205,.94,  !- X,Y,Z ==> Vertex 2 {m}
    164.0535926423,27.4278054205,2.843390411,  !- X,Y,Z ==> Vertex 3 {m}
    158.9212055644,30.6348768076,2.843390411;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 123.99ft2

  FenestrationSurface:Detailed,
    1FXreception:Zone1_Wall_5_0_0_1_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXreception:Zone1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    153.6361698292,33.9373336623,.94,  !- X,Y,Z ==> Vertex 1 {m}
    158.7685569071,30.7302622752,.94,  !- X,Y,Z ==> Vertex 2 {m}
    158.7685569071,30.7302622752,2.843390411,  !- X,Y,Z ==> Vertex 3 {m}
    153.6361698292,33.9373336623,2.843390411;  !- X,Y,Z ==> Vertex 4 {m}

! 1F-Acceeory room - Zone 1

  Zone,
    1FXAcceeoryRoom:Zone1,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    339.2753,                !- Volume {m3}
    86.9937,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FXAcceeoryRoom:Zone1,  !- Name
    1FXAcceeoryRoom:Zone1,   !- Zone or ZoneList or Space or SpaceList Name
    Office_Store_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .025,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89768, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89768, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89768, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89768, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FXAcceeoryRoom:Zone1 General lighting,  !- Name
    1FXAcceeoryRoom:Zone1,   !- Zone or ZoneList or Space or SpaceList Name
    Office_Store_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    .6,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FXAcceeoryRoom:Zone1#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FXAcceeoryRoom:Zone1 Infiltration,  !- Name
    1FXAcceeoryRoom:Zone1,   !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .094243,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1F-Acceeory room, Zone 1, External/internal floor - 1049.48 ft2 (Ground), Surface Area: 139.49ft2

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_GroundFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    173.8957406151,42.502960053,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    162.8711153623,49.3919104886,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    163.39937124,50.23729661,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    174.42399649,43.34834617,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-Acceeory room, Zone 1, Ceiling - 1049.48 ft2, Surface Area: 97.5

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXlab1:Zone1_Floor_0_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    159.42497676,43.87693589,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    170.4496020102,36.9879854503,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    174.42399649,43.34834617,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    163.39937124,50.23729661,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-Acceeory room, Zone 1, Ceiling - 1049.48 ft2, Surface Area: 97.5 <Other side>

  BuildingSurface:Detailed,
    2FXlab1:Zone1_Floor_0_0_10043,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXlab1:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXAcceeoryRoom:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    170.4496020102,36.9879854503,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    159.42497676,43.87693589,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    163.39937124,50.23729661,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    174.42399649,43.34834617,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-Acceeory room, Zone 1, Wall - 322.92 ft2 - 122.0°, Surface Area: 322.92ft2

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    170.4496020115,36.9879854503,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    174.4239964932,43.3483461715,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    174.4239964932,43.3483461715,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    170.4496020115,36.9879854503,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-Acceeory room, Zone 1, Wall - 559.72 ft2 - 32.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    174.4239964932,43.3483461715,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    163.3993712432,50.2372966065,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    163.3993712432,50.2372966065,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    174.4239964932,43.3483461715,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-Acceeory room, Zone 1, Wall - 322.92 ft2 - 302.0°, Surface Area: 322.92ft2

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    163.3993712432,50.2372966065,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    159.4249767614,43.8769358853,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    159.4249767614,43.8769358853,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    163.3993712432,50.2372966065,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-Acceeory room, Zone 1, Wall - 559.72 ft2 - 212.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXAcceeoryRoom:Zone1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    159.4249767614,43.8769358853,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    170.4496020115,36.9879854503,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    170.4496020115,36.9879854503,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    159.4249767614,43.8769358853,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

! 1F-hall - Zone 1

  Zone,
    1FXhall:Zone1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2085.3833,               !- Volume {m3}
    534.7137,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FXhall:Zone1,    !- Name
    1FXhall:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Occ,    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1008,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89785, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89785, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89785, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89785, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FXhall:Zone1 General lighting,  !- Name
    1FXhall:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FXhall:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FXhall:Zone1 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FXhall:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    Office_Reception_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.19,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Daylighting:Controls,
    1FXhall:Zone1,           !- Name
    1FXhall:Zone1,           !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    .1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    1FXhall:Zone1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    1FXhall:Zone1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Lights Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    1FXhall:Zone1 Ref Point 1,  !- Name
    1FXhall:Zone1,           !- Zone or Space Name
    132.053,                 !- X-Coordinate of Reference Point {m}
    35.927,                  !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    1FXhall:Zone1 Infiltration,  !- Name
    1FXhall:Zone1,           !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .579273,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1F-hall, Zone 1, Ceiling/roof - 6038.55 ft2, Surface Area: 1420.84ft2

  BuildingSurface:Detailed,
    1FXhall:Zone1_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.28891565,31.0503221,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    131.07330041,26.81096799,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    139.81696827,40.80376158,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    133.0325835,45.04311569,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Ceiling/roof - 6038.55 ft2, Surface Area: 214.5

  BuildingSurface:Detailed,
    1FXhall:Zone1_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXffcXc1Xdylght:Office_Floor_0_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    131.0733004138,26.810967991,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    142.09792566,19.92201756,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    150.84159352,33.91481114,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    139.8169682687,40.803761578,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Ceiling/roof - 6038.55 ft2, Surface Area: 214.5 <Other side>

  BuildingSurface:Detailed,
    2FXffcXc1Xdylght:Office_Floor_0_0_10044,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXffcXc1Xdylght:Office, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXhall:Zone1_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    142.09792566,19.92201756,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    131.0733004138,26.810967991,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    139.8169682687,40.803761578,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    150.84159352,33.91481114,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Ceiling/roof - 6038.55 ft2, Surface Area: 214.5

  BuildingSurface:Detailed,
    1FXhall:Zone1_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXac:Office_Floor_0_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    113.2642903923,37.9392725385,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    124.2889156453,31.0503221033,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    133.0325835,45.04311569,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    122.00795825,51.93206613,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Ceiling/roof - 6038.55 ft2, Surface Area: 214.5 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXac:Office_Floor_0_0_10045,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXac:Office,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXhall:Zone1_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.2889156453,31.0503221033,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    113.2642903923,37.9392725385,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    122.00795825,51.93206613,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    133.0325835,45.04311569,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Wall - 710.42 ft2 - 122.0°, Surface Area: 710.42ft2

  BuildingSurface:Detailed,
    1FXhall:Zone1_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    142.0979256636,19.9220175557,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    150.8415935234,33.9148111423,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    150.8415935234,33.9148111423,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    142.0979256636,19.9220175557,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 106.27ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    148.393799292,29.9975215137,.34,  !- X,Y,Z ==> Vertex 1 {m}
    150.1854739883,32.8648003951,.34,  !- X,Y,Z ==> Vertex 2 {m}
    150.1854739883,32.8648003951,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    148.393799292,29.9975215137,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 106.27ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    145.5739222472,25.4847749113,.34,  !- X,Y,Z ==> Vertex 1 {m}
    147.3655969436,28.3520537927,.34,  !- X,Y,Z ==> Vertex 2 {m}
    147.3655969436,28.3520537927,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    145.5739222472,25.4847749113,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 106.27ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_2_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    142.7540452025,20.972028309,.34,  !- X,Y,Z ==> Vertex 1 {m}
    144.5457198988,23.8393071904,.34,  !- X,Y,Z ==> Vertex 2 {m}
    144.5457198988,23.8393071904,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    142.7540452025,20.972028309,3.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Wall - 1463.89 ft2 - 32.0°, Surface Area: 1463.89ft2

  BuildingSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    150.8415935234,33.9148111423,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    122.0079582541,51.9320661262,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    122.0079582541,51.9320661262,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    150.8415935234,33.9148111423,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.1038962829,49.3726399847,.34,  !- X,Y,Z ==> Vertex 1 {m}
    123.0964209171,51.2519191674,.34,  !- X,Y,Z ==> Vertex 2 {m}
    123.0964209171,51.2519191674,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    126.1038962829,49.3726399847,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    130.8337431979,46.4171036083,.34,  !- X,Y,Z ==> Vertex 1 {m}
    127.8262678321,48.2963827911,.34,  !- X,Y,Z ==> Vertex 2 {m}
    127.8262678321,48.2963827911,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    130.8337431979,46.4171036083,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0_2_0_3_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    135.5635901128,43.461567232,.34,  !- X,Y,Z ==> Vertex 1 {m}
    132.556114747,45.3408464147,.34,  !- X,Y,Z ==> Vertex 2 {m}
    132.556114747,45.3408464147,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    135.5635901128,43.461567232,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.2934370278,40.5060308556,.34,  !- X,Y,Z ==> Vertex 1 {m}
    137.285961662,42.3853100383,.34,  !- X,Y,Z ==> Vertex 2 {m}
    137.285961662,42.3853100383,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    140.2934370278,40.5060308556,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0_4_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    145.0232839428,37.5504944792,.34,  !- X,Y,Z ==> Vertex 1 {m}
    142.015808577,39.4297736619,.34,  !- X,Y,Z ==> Vertex 2 {m}
    142.015808577,39.4297736619,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    145.0232839428,37.5504944792,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_3_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    149.7531308577,34.5949581028,.34,  !- X,Y,Z ==> Vertex 1 {m}
    146.7456554919,36.4742372855,.34,  !- X,Y,Z ==> Vertex 2 {m}
    146.7456554919,36.4742372855,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    149.7531308577,34.5949581028,3.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Wall - 710.42 ft2 - 302.0°, Surface Area: 710.42ft2

  BuildingSurface:Detailed,
    1FXhall:Zone1_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    122.0079582541,51.9320661262,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    113.2642903943,37.9392725397,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    113.2642903943,37.9392725397,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    122.0079582541,51.9320661262,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 106.27ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.7120846295,41.8565621743,.34,  !- X,Y,Z ==> Vertex 1 {m}
    113.9204099332,38.9892832929,.34,  !- X,Y,Z ==> Vertex 2 {m}
    113.9204099332,38.9892832929,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    115.7120846295,41.8565621743,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 106.27ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5319616743,46.3693087766,.34,  !- X,Y,Z ==> Vertex 1 {m}
    116.7402869779,43.5020298953,.34,  !- X,Y,Z ==> Vertex 2 {m}
    116.7402869779,43.5020298953,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    118.5319616743,46.3693087766,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 106.27ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_4_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    121.351838719,50.882055379,.34,  !- X,Y,Z ==> Vertex 1 {m}
    119.5601640226,48.0147764976,.34,  !- X,Y,Z ==> Vertex 2 {m}
    119.5601640226,48.0147764976,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    121.351838719,50.882055379,3.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-hall, Zone 1, Wall - 1463.89 ft2 - 212.0°, Surface Area: 1463.89ft2

  BuildingSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXhall:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    113.2642903943,37.9392725397,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    142.0979256636,19.9220175557,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    142.0979256636,19.9220175557,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    113.2642903943,37.9392725397,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0_0_0_5_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.0019876321,22.4814436989,.34,  !- X,Y,Z ==> Vertex 1 {m}
    141.0094629979,20.6021645162,.34,  !- X,Y,Z ==> Vertex 2 {m}
    141.0094629979,20.6021645162,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    138.0019876321,22.4814436989,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0_1_0_4_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    133.2721407171,25.4369800753,.34,  !- X,Y,Z ==> Vertex 1 {m}
    136.2796160829,23.5577008926,.34,  !- X,Y,Z ==> Vertex 2 {m}
    136.2796160829,23.5577008926,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    133.2721407171,25.4369800753,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0_2_0_3_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    128.5422938021,28.3925164517,.34,  !- X,Y,Z ==> Vertex 1 {m}
    131.5497691679,26.513237269,.34,  !- X,Y,Z ==> Vertex 2 {m}
    131.5497691679,26.513237269,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    128.5422938021,28.3925164517,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0_3_0_2_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.8124468872,31.3480528281,.34,  !- X,Y,Z ==> Vertex 1 {m}
    126.819922253,29.4687736454,.34,  !- X,Y,Z ==> Vertex 2 {m}
    126.819922253,29.4687736454,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    123.8124468872,31.3480528281,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0_4_0_1_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.0825999722,34.3035892045,.34,  !- X,Y,Z ==> Vertex 1 {m}
    122.090075338,32.4243100218,.34,  !- X,Y,Z ==> Vertex 2 {m}
    122.090075338,32.4243100218,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    119.0825999722,34.3035892045,3.26;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 111.46ft2

  FenestrationSurface:Detailed,
    1FXhall:Zone1_Wall_5_0_0_5_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BPS_Baseline_External glazing_Improved - 1002,  !- Construction Name
    1FXhall:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.3527530573,37.2591255809,.34,  !- X,Y,Z ==> Vertex 1 {m}
    117.3602284231,35.3798463982,.34,  !- X,Y,Z ==> Vertex 2 {m}
    117.3602284231,35.3798463982,3.26,  !- X,Y,Z ==> Vertex 3 {m}
    114.3527530573,37.2591255809,3.26;  !- X,Y,Z ==> Vertex 4 {m}

! 1F- lecture hall - Zone 2

  Zone,
    1FXLectureHall:Zone2,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    777.1127,                !- Volume {m3}
    199.2597,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 1FXLectureHall:Zone2,  !- Name
    1FXLectureHall:Zone2,    !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Lecture_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .218309859,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 89800, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 89800, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 89800, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 89800, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    1FXLectureHall:Zone2 General lighting,  !- Name
    1FXLectureHall:Zone2,    !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Lecture_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FXLectureHall:Zone2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain

  OtherEquipment,
    1FXLectureHall:Zone2 Equipment gain,  !- Name
    Electricity,             !- Fuel Type
    1FXLectureHall:Zone2,    !- Zone or ZoneList or Space or SpaceList Name
    D1_Edu_Lecture_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FXLectureHall:Zone2 Infiltration,  !- Name
    1FXLectureHall:Zone2,    !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .215865,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1F- lecture hall, Zone 2, External/internal floor - 2308.86 ft2 (Ground), Surface Area: 177.60ft2

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_GroundFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    101.3916170513,45.3581422421,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    100.54356895,45.88806151,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    109.28723681,59.88085509,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    110.13528491,59.35093582,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 99.75

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXLab:Office_Floor_0_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    102.6636891958,44.5632633451,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    111.5681942,38.99911107,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    116.6024272078,47.0555679814,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    107.6979222,52.61972026,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 99.75 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXLab:Office_Floor_0_0_10046,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXLab:Office,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXLectureHall:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    111.5681942,38.99911107,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    102.6636891958,44.5632633451,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    107.6979222,52.61972026,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    116.6024272078,47.0555679814,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 21

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXLab:AC_Floor_0_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.05828292,48.64532578,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    116.6024272078,47.0555679814,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    120.31186206,52.99190466,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    117.76771777,54.58166245,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 21 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXLab:AC_Floor_0_0_10047,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXLab:AC,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXLectureHall:Zone2_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    116.6024272078,47.0555679814,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    114.05828292,48.64532578,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    117.76771777,54.58166245,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    120.31186206,52.99190466,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 52.5

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXofficeXLab:Lab_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    107.6979222,52.61972026,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    114.05828292,48.64532578,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    117.76771777,54.58166245,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    111.40735705,58.55605693,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 52.5 <Other side>

  BuildingSurface:Detailed,
    2FXofficeXLab:Lab_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXofficeXLab:Lab,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXLectureHall:Zone2_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.05828292,48.64532578,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    107.6979222,52.61972026,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    111.40735705,58.55605693,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    117.76771777,54.58166245,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Ceiling/roof - 2308.86 ft2, Surface Area: 444.01ft2

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Roof_1_3_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    100.54356895,45.88806151,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    102.6636892,44.56326335,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    111.40735705,58.55605693,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    109.28723681,59.88085509,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Wall - 710.42 ft2 - 122.0°, Surface Area: 710.42ft2

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    111.5681942027,38.9991110702,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    120.3118620625,52.9919046567,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    120.3118620625,52.9919046567,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    111.5681942027,38.9991110702,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Wall - 559.72 ft2 - 32.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.3118620625,52.9919046567,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    109.2872368125,59.8808550918,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    109.2872368125,59.8808550918,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    120.3118620625,52.9919046567,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Wall - 710.42 ft2 - 302.0°, Surface Area: 710.42ft2

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    109.2872368125,59.8808550918,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    100.5435689526,45.8880615052,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    100.5435689526,45.8880615052,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    109.2872368125,59.8808550918,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F- lecture hall, Zone 2, Wall - 559.72 ft2 - 212.0°, Surface Area: 559.72ft2

  BuildingSurface:Detailed,
    1FXLectureHall:Zone2_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    BPS_Baseline_Wall,       !- Construction Name
    1FXLectureHall:Zone2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    100.5435689526,45.8880615052,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    111.5681942027,38.9991110702,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    111.5681942027,38.9991110702,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    100.5435689526,45.8880615052,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

! 1F-lecture+rest room - rest room

  Zone,
    1FXlectureXrestRoom:RestRoom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    105.1783,                !- Volume {m3}
    26.9688,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    1FXlectureXrestRoom:RestRoom General lighting,  !- Name
    1FXlectureXrestRoom:RestRoom,  !- Zone or ZoneList or Space or SpaceList Name
    BPS TOILET LIGHTING SCHEDULE,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    1.2,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1FXlectureXrestRoom:RestRoom#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    1FXlectureXrestRoom:RestRoom Infiltration,  !- Name
    1FXlectureXrestRoom:RestRoom,  !- Zone or ZoneList Name
    Copy of Off 24/7,        !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .029216,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 1F-lecture+rest room, rest room, External/internal floor - 349.83 ft2 (Ground), Surface Area: 26.91ft2

  BuildingSurface:Detailed,
    1FXlectureXrestRoom:RestRoom_GroundFloor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    1FXlectureXrestRoom:RestRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    110.93016381,60.62300797,-.0000000001,  !- X,Y,Z ==> Vertex 1 {m}
    110.08211571,61.15292723,-.0000000001,  !- X,Y,Z ==> Vertex 2 {m}
    111.40691387,63.27304747,-.0000000001,  !- X,Y,Z ==> Vertex 3 {m}
    112.2549619672,62.7431282055,-.0000000001;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-lecture+rest room, rest room, Ceiling/roof - 349.83 ft2, Surface Area: 26.25

  BuildingSurface:Detailed,
    1FXlectureXrestRoom:RestRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    1FXlectureXrestRoom:RestRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FXlabXrestRoom:RestRoom_Floor_0_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    112.2022359503,59.8281290704,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    121.10674096,54.2639768,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    122.43153912,56.38409704,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    113.52703411,61.94824931,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-lecture+rest room, rest room, Ceiling/roof - 349.83 ft2, Surface Area: 26.25 <Other side>

  BuildingSurface:Detailed,
    2FXlabXrestRoom:RestRoom_Floor_0_0_10049,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    2FXlabXrestRoom:RestRoom,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1FXlectureXrestRoom:RestRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    121.10674096,54.2639768,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    112.2022359503,59.8281290704,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    113.52703411,61.94824931,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    122.43153912,56.38409704,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-lecture+rest room, rest room, Ceiling/roof - 349.83 ft2, Surface Area: 67.27ft2

  BuildingSurface:Detailed,
    1FXlectureXrestRoom:RestRoom_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    BPS_Baseline_Roof_Without_skylight_improved,  !- Construction Name
    1FXlectureXrestRoom:RestRoom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    110.08211571,61.15292723,3.9999999999,  !- X,Y,Z ==> Vertex 1 {m}
    112.2022359503,59.8281290704,3.9999999999,  !- X,Y,Z ==> Vertex 2 {m}
    113.52703411,61.94824931,3.9999999999,  !- X,Y,Z ==> Vertex 3 {m}
    111.40691387,63.27304747,3.9999999999;  !- X,Y,Z ==> Vertex 4 {m}

   ! 1F-lecture+rest room, rest room, Partition - 559.72 ft2 (1F-lecture+rest room, lecture), Surface Area: 52

  BuildingSurface:Detailed,
