    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    Chiller 2 CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller 2,               !- Component 1 Name
    Chiller 2 CHW Inlet Node,!- Component 1 Inlet Node Name
    Chiller 2 CHW Outlet Node,  !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    CHW Loop Supply Pump,    !- Component 2 Name
    Chiller 2 CHW Outlet Node,  !- Component 2 Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node;  !- Component 2 Outlet Node Name

  Chiller:Electric:EIR,
    Chiller 2,               !- Name
    autosize,                !- Reference Capacity {W}
    5.33,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    BPS_Baseline_Screw_5.334COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    BPS_Baseline_5.334_COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    BPS_Baseline_5.334COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chiller 2 CHW Inlet Node,!- Chilled Water Inlet Node Name
    Chiller 2 CHW Outlet Node,  !- Chilled Water Outlet Node Name
    Chiller 2 Condenser Inlet Node,  !- Condenser Inlet Node Name
    Chiller 2 Condenser Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0.00,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  Pump:VariableSpeed,
    CHW Loop Supply Pump,    !- Name
    Chiller 2 CHW Outlet Node,  !- Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CHW Loop Supply Splitter,!- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller CHW Loop Supply Side Branch,  !- Outlet Branch 2 Name
    Chiller 1 CHW Loop Supply Side Branch,  !- Outlet Branch 3 Name
    Chiller 2 CHW Loop Supply Side Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    CHW Loop Supply Mixer,   !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Chiller CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Inlet Branch 2 Name
    Chiller 1 CHW Loop Supply Side Branch,  !- Inlet Branch 3 Name
    Chiller 2 CHW Loop Supply Side Branch;  !- Inlet Branch 4 Name

  Sizing:Plant,
    Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation,!- Condenser Equipment Operation Scheme Name
    Condenser Loop Supply Side Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    50.00,                   !- Maximum Loop Temperature {C}
    5.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Loop Supply Side Inlet,  !- Condenser Side Inlet Node Name
    Condenser Loop Supply Side Outlet,  !- Condenser Side Outlet Node Name
    Condenser Loop Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Loop Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Condenser Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Condenser Loop Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Loop Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

  CondenserEquipmentOperationSchemes,
    Condenser Loop Operation,!- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Loop Scheme 1, !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Loop Scheme 1, !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Condenser Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Condenser Loop Scheme 1 Range 1 Equipment List,  !- Name
    CoolingTower:TwoSpeed,   !- Equipment 1 Object Type
    Cooling Tower;           !- Equipment 1 Name

  BranchList,
    Condenser Loop Demand Side Branches,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Chiller Condenser Loop Demand Side Branch,  !- Branch 3 Name
    Chiller 1 Condenser Loop Demand Side Branch,  !- Branch 4 Name
    Chiller 2 Condenser Loop Demand Side Branch,  !- Branch 5 Name
    Condenser Loop Demand Side Outlet Branch;  !- Branch 6 Name

  Branch,
    Condenser Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    Condenser Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Bypass Pipe,  !- Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Chiller Condenser Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller 1 Condenser Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller 1,               !- Component 1 Name
    Chiller 1 Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller 1 Condenser Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller 2 Condenser Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller 2,               !- Component 1 Name
    Chiller 2 Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller 2 Condenser Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Demand Splitter,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller Condenser Loop Demand Side Branch,  !- Outlet Branch 2 Name
    Chiller 1 Condenser Loop Demand Side Branch,  !- Outlet Branch 3 Name
    Chiller 2 Condenser Loop Demand Side Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    Condenser Loop Demand Mixer,  !- Name
    Condenser Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Chiller Condenser Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    Chiller 1 Condenser Loop Demand Side Branch,  !- Inlet Branch 3 Name
    Chiller 2 Condenser Loop Demand Side Branch;  !- Inlet Branch 4 Name

  BranchList,
    Condenser Loop Supply Side Branches,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Branch 3 Name
    Cooling Tower 1 Condenser Loop Supply Side Branch,  !- Branch 4 Name
    Cooling Tower 2 Condenser Loop Supply Side Branch,  !- Branch 5 Name
    Condenser Loop Supply Side Outlet Branch;  !- Branch 6 Name

  Branch,
    Condenser Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Condenser Loop Supply Pump,  !- Component 1 Name
    Condenser Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Condenser Loop Supply Pump,  !- Name
    Condenser Loop Supply Side Inlet,  !- Inlet Node Name
    Condenser Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    150000.00,               !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.3698,                  !- Coefficient 1 of the Part Load Performance Curve
    0.8404,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.2101,                 !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

  Branch,
    Condenser Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Bypass Pipe,  !- Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Cooling Tower Condenser Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,   !- Component 1 Object Type
    Cooling Tower,           !- Component 1 Name
    Cooling Tower Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Tower Water Outlet Node;  !- Component 1 Outlet Node Name

  CoolingTower:TwoSpeed,
    Cooling Tower,           !- Name
    Cooling Tower Water Inlet Node,  !- Water Inlet Node Name
    Cooling Tower Water Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5000,                  !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    0.1600,                  !- Low Fan Speed Fan Power Sizing Factor
    autocalculate,           !- Low Fan Speed U-Factor Times Area Value {W/K}
    0.6000,                  !- Low Fan Speed U-Factor Times Area Sizing Factor
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.1000,                  !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1000,                  !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.2500,                  !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    20000.0000,              !- High Speed Nominal Capacity {W}
    autocalculate,           !- Low Speed Nominal Capacity {W}
    0.5000,                  !- Low Speed Nominal Capacity Sizing Factor
    autocalculate,           !- Free Convection Nominal Capacity {W}
    0.1000,                  !- Free Convection Nominal Capacity Sizing Factor
    35.00,                   !- Design Inlet Air Dry-Bulb Temperature {C}
    25.60,                   !- Design Inlet Air Wet-Bulb Temperature {C}
    3.40,                    !- Design Approach Temperature {deltaC}
    5.00,                    !- Design Range Temperature {deltaC}
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    BPS LAB HVAC SCHEDULE,   !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0.008000,                !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    8.00,                    !- Blowdown Concentration Ratio
    On 24/7,                 !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    0.3300,                  !- Cell Minimum  Water Flow Rate Fraction
    2.5000,                  !- Cell Maximum Water Flow Rate Fraction
    1.00;                    !- Sizing Factor

  Branch,
    Cooling Tower 1 Condenser Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,   !- Component 1 Object Type
    Cooling Tower 1,         !- Component 1 Name
    Cooling Tower 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Tower 1 Water Outlet Node;  !- Component 1 Outlet Node Name

  CoolingTower:TwoSpeed,
    Cooling Tower 1,         !- Name
    Cooling Tower 1 Water Inlet Node,  !- Water Inlet Node Name
    Cooling Tower 1 Water Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5000,                  !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    0.1600,                  !- Low Fan Speed Fan Power Sizing Factor
    autocalculate,           !- Low Fan Speed U-Factor Times Area Value {W/K}
    0.6000,                  !- Low Fan Speed U-Factor Times Area Sizing Factor
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.1000,                  !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1000,                  !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.2500,                  !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    20000.0000,              !- High Speed Nominal Capacity {W}
    autocalculate,           !- Low Speed Nominal Capacity {W}
    0.5000,                  !- Low Speed Nominal Capacity Sizing Factor
    autocalculate,           !- Free Convection Nominal Capacity {W}
    0.1000,                  !- Free Convection Nominal Capacity Sizing Factor
    35.00,                   !- Design Inlet Air Dry-Bulb Temperature {C}
    25.60,                   !- Design Inlet Air Wet-Bulb Temperature {C}
    3.40,                    !- Design Approach Temperature {deltaC}
    5.00,                    !- Design Range Temperature {deltaC}
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    BPS LAB HVAC SCHEDULE,   !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0.008000,                !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    8.00,                    !- Blowdown Concentration Ratio
    On 24/7,                 !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    0.3300,                  !- Cell Minimum  Water Flow Rate Fraction
    2.5000,                  !- Cell Maximum Water Flow Rate Fraction
    1.00;                    !- Sizing Factor

  Branch,
    Cooling Tower 2 Condenser Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,   !- Component 1 Object Type
    Cooling Tower 2,         !- Component 1 Name
    Cooling Tower 2 Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Tower 2 Water Outlet Node;  !- Component 1 Outlet Node Name

  CoolingTower:TwoSpeed,
    Cooling Tower 2,         !- Name
    Cooling Tower 2 Water Inlet Node,  !- Water Inlet Node Name
    Cooling Tower 2 Water Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
    autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5000,                  !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,           !- Low Fan Speed Fan Power {W}
    0.1600,                  !- Low Fan Speed Fan Power Sizing Factor
    autocalculate,           !- Low Fan Speed U-Factor Times Area Value {W/K}
    0.6000,                  !- Low Fan Speed U-Factor Times Area Sizing Factor
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.1000,                  !- Free Convection Regime Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1000,                  !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.2500,                  !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    20000.0000,              !- High Speed Nominal Capacity {W}
    autocalculate,           !- Low Speed Nominal Capacity {W}
    0.5000,                  !- Low Speed Nominal Capacity Sizing Factor
    autocalculate,           !- Free Convection Nominal Capacity {W}
    0.1000,                  !- Free Convection Nominal Capacity Sizing Factor
    35.00,                   !- Design Inlet Air Dry-Bulb Temperature {C}
    25.60,                   !- Design Inlet Air Wet-Bulb Temperature {C}
    3.40,                    !- Design Approach Temperature {deltaC}
    5.00,                    !- Design Range Temperature {deltaC}
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    BPS LAB HVAC SCHEDULE,   !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0.008000,                !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    8.00,                    !- Blowdown Concentration Ratio
    On 24/7,                 !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    0.3300,                  !- Cell Minimum  Water Flow Rate Fraction
    2.5000,                  !- Cell Maximum Water Flow Rate Fraction
    1.00;                    !- Sizing Factor

  Branch,
    Condenser Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Supply Splitter,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Outlet Branch 2 Name
    Cooling Tower 1 Condenser Loop Supply Side Branch,  !- Outlet Branch 3 Name
    Cooling Tower 2 Condenser Loop Supply Side Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    Condenser Loop Supply Mixer,  !- Name
    Condenser Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Supply Side Bypass Branch,  !- Inlet Branch 2 Name
    Cooling Tower 1 Condenser Loop Supply Side Branch,  !- Inlet Branch 3 Name
    Cooling Tower 2 Condenser Loop Supply Side Branch;  !- Inlet Branch 4 Name

  Sizing:Plant,
    DHW Loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    56.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    DHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    DHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    DHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    DHW Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    DHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    DHW Loop Water Heater;   !- Equipment 1 Name

  BranchList,
    DHW Loop Demand Side Branches,  !- Name
    DHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Basement2:B1XCorridor Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 3 Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 4 Name
    Basement2:B1XGym Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 5 Name
    Basement2:B1XShop Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 6 Name
    Basement2:B1XCanteen Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 7 Name
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 8 Name
    1FXreception:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 9 Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 10 Name
    1FXhall:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 11 Name
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 12 Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 13 Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 14 Name
    1FXoffice:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 15 Name
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 16 Name
    2FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 17 Name
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 18 Name
    2FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 19 Name
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 20 Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 21 Name
    2FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 22 Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 23 Name
    2FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 24 Name
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 25 Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 26 Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 27 Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 28 Name
    3FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 29 Name
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 30 Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 31 Name
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 32 Name
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 33 Name
    3FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 34 Name
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 35 Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 36 Name
    3FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 37 Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 38 Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 39 Name
    3FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 40 Name
    4FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 41 Name
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 42 Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 43 Name
    4FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 44 Name
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 45 Name
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 46 Name
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 47 Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 48 Name
    4FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 49 Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 50 Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 51 Name
    4FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 52 Name
    5FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 53 Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 54 Name
    5FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 55 Name
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 56 Name
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 57 Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 58 Name
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 59 Name
    5FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 60 Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 61 Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 62 Name
    5FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 63 Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Branch 64 Name
    DHW Loop Demand Side Outlet Branch;  !- Branch 65 Name

  Branch,
    DHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop Demand Side Inlet,  !- Inlet Node Name
    DHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    DHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Bypass Pipe,  !- Name
    DHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Basement2:B1XCorridor Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement2:B1XCorridor Fan Coil Unit Heating Coil,  !- Component 1 Name
    Basement2:B1XCorridor Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Basement2:B1XCorridor Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    Basement2:B1XCorridor Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Basement2:B1XCorridor Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Basement2:B1XCorridor Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Basement2:B1XCorridor Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    Basement2:B1XCorridor Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil,  !- Component 1 Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    Basement2:B1XGym Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement2:B1XGym Fan Coil Unit Heating Coil,  !- Component 1 Name
    Basement2:B1XGym Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Basement2:B1XGym Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    Basement2:B1XGym Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Basement2:B1XGym Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Basement2:B1XGym Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Basement2:B1XGym Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    Basement2:B1XGym Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    Basement2:B1XShop Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement2:B1XShop Fan Coil Unit Heating Coil,  !- Component 1 Name
    Basement2:B1XShop Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Basement2:B1XShop Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    Basement2:B1XShop Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Basement2:B1XShop Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Basement2:B1XShop Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Basement2:B1XShop Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    Basement2:B1XShop Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    Basement2:B1XCanteen Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement2:B1XCanteen Fan Coil Unit Heating Coil,  !- Component 1 Name
    Basement2:B1XCanteen Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Basement2:B1XCanteen Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    Basement2:B1XCanteen Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Basement2:B1XCanteen Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Basement2:B1XCanteen Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Basement2:B1XCanteen Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    Basement2:B1XCanteen Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXexhibition:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXexhibition:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXreception:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXreception:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXreception:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXreception:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXreception:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXreception:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXreception:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXreception:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXreception:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXhall:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXhall:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXhall:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXhall:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXhall:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXhall:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXhall:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXhall:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXhall:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXoffice:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXoffice:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXoffice:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXoffice:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXoffice:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXoffice:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXoffice:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXoffice:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXoffice:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    1FXserviceRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    1FXserviceRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXlab:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXlab:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXlabXrestRoom:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXlabXrestRoom:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXofficeXLab:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXofficeXLab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXofficeXLab:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXofficeXLab:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXofficeXLab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXofficeXLab:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXofficeXLab:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXofficeXLab:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXofficeXLab:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXofficeXLab:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXofficeXac:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXofficeXac:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXofficeXac:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXofficeXac:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXofficeXac:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXofficeXac:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXofficeXac:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXofficeXac:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXlab1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXlab1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXofficeXlabQ1:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXofficeXlabQ1:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXlab:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXlab:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXlabXrestRoom:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXlabXrestRoom:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXofficeXlab1:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXofficeXlab1:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXofficeXlab1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXofficeXlab1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXofficeXLab:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXofficeXLab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXofficeXLab:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXofficeXLab:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXofficeXLab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXofficeXLab:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXofficeXLab:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXofficeXLab:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXofficeXLab:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXofficeXLab:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXlab1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXlab1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    3FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    3FXofficeXac1:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    3FXofficeXac1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    3FXofficeXac1:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    3FXofficeXac1:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    3FXofficeXac1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    3FXofficeXac1:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    3FXofficeXac1:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    3FXofficeXac1:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXlab:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXlab:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXlabXRestRoom:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXlabXRestRoom:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXofficeXlab:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXofficeXlab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXofficeXlab:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXofficeXlab:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXofficeXlab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXofficeXlab:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXofficeXlab:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXofficeXlab:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXofficeXlab:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXofficeXlab:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXofficeXlab1:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXofficeXlab1:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXofficeXlab1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXofficeXlab1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXlab1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXlab1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    4FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    4FXofficeXac1:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    4FXofficeXac1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    4FXofficeXac1:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    4FXofficeXac1:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    4FXofficeXac1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    4FXofficeXac1:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    4FXofficeXac1:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    4FXofficeXac1:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXofficeXac:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXofficeXac:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXofficeXac:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXofficeXac:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXofficeXac:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXofficeXac:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXofficeXac:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXofficeXac:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXofficeXlab:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXofficeXlab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXofficeXlab:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXofficeXlab:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXofficeXlab:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXofficeXlab:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXofficeXlab:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXofficeXlab:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXofficeXlab:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXofficeXlab:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXofficeXLabQ1:Office Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXofficeXLabQ1:Office Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXlabXrestRoom:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXlabXrestRoom:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXlab:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXlab:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXlab:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXlab:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXlab:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXlab1:Zone1 Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXlab1:Zone1 Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXlab1:Zone1 Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXlab1:Zone1 Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXlab1:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil,  !- Component 1 Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Coil:Heating:Water,
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Branch,
    DHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    DHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    DHW Loop Demand Splitter,!- Name
    DHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Basement2:B1XCorridor Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    Basement2:B1XGym Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    Basement2:B1XShop Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 5 Name
    Basement2:B1XCanteen Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 6 Name
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 7 Name
    1FXreception:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 8 Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 9 Name
    1FXhall:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 10 Name
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 11 Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 12 Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 13 Name
    1FXoffice:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 14 Name
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 15 Name
    2FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 16 Name
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 17 Name
    2FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 18 Name
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 19 Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 20 Name
    2FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 21 Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 22 Name
    2FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 23 Name
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 24 Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 25 Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 26 Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 27 Name
    3FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 28 Name
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 29 Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 30 Name
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 31 Name
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 32 Name
    3FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 33 Name
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 34 Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 35 Name
    3FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 36 Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 37 Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 38 Name
    3FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 39 Name
    4FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 40 Name
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 41 Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 42 Name
    4FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 43 Name
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 44 Name
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 45 Name
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 46 Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 47 Name
    4FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 48 Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 49 Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 50 Name
    4FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 51 Name
    5FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 52 Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 53 Name
    5FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 54 Name
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 55 Name
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 56 Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 57 Name
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 58 Name
    5FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 59 Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 60 Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 61 Name
    5FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Outlet Branch 62 Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch;  !- Outlet Branch 63 Name

  Connector:Mixer,
    DHW Loop Demand Mixer,   !- Name
    DHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    1FXreception:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 2 Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    1FXhall:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 5 Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 6 Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 7 Name
    1FXoffice:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 8 Name
    1FXserviceRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 9 Name
    DHW Loop Demand Side Bypass Branch,  !- Inlet Branch 10 Name
    Basement2:B1XCorridor Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 11 Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 12 Name
    Basement2:B1XGym Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 13 Name
    Basement2:B1XShop Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 14 Name
    Basement2:B1XCanteen Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 15 Name
    2FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 16 Name
    2FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 17 Name
    2FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 18 Name
    2FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 19 Name
    2FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 20 Name
    2FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 21 Name
    2FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 22 Name
    2FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 23 Name
    2FXofficeXlabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 24 Name
    2FXofficeXlabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 25 Name
    2FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 26 Name
    2FXffcXc1Xdylght:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 27 Name
    3FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 28 Name
    3FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 29 Name
    3FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 30 Name
    3FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 31 Name
    3FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 32 Name
    3FXofficeXLab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 33 Name
    3FXofficeXLab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 34 Name
    3FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 35 Name
    3FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 36 Name
    3FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 37 Name
    3FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 38 Name
    3FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 39 Name
    4FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 40 Name
    4FXlabXRestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 41 Name
    4FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 42 Name
    4FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 43 Name
    4FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 44 Name
    4FXofficeXlab1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 45 Name
    4FXofficeXlab1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 46 Name
    4FXlabXrestRoomQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 47 Name
    4FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 48 Name
    4FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 49 Name
    4FXffcXcXdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 50 Name
    4FXofficeXac1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 51 Name
    5FXofficeXac:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 52 Name
    5FXffcXc1Xdylghtng:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 53 Name
    5FXofficeXlab:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 54 Name
    5FXofficeXlab:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 55 Name
    5FXofficeXLabQ1:Office Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 56 Name
    5FXofficeXLabQ1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 57 Name
    5FXlabXrestRoom:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 58 Name
    5FXlab:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 59 Name
    5FXmeetingRoom:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 60 Name
    5FXmeetingRoom1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 61 Name
    5FXlab1:Zone1 Fan Coil Unit Heating Coil DHW Loop Demand Side Branch,  !- Inlet Branch 62 Name
    5FXlabXrestRoom1:Lab Fan Coil Unit Heating Coil DHW Loop Demand Side Branch;  !- Inlet Branch 63 Name

  BranchList,
    DHW Loop Supply Side Branches,  !- Name
    DHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop Water Heater DHW Loop Supply Side Branch,  !- Branch 2 Name
    DHW Loop Supply Side Outlet Branch;  !- Branch 3 Name

  Branch,
    DHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop Supply Pump,    !- Component 1 Name
    DHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    DHW Loop Supply Pump,    !- Name
    DHW Loop Supply Side Inlet,  !- Inlet Node Name
    DHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Branch,
    DHW Loop Water Heater DHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    DHW Loop Water Heater,   !- Component 1 Name
    DHW Loop Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  WaterHeater:Sizing,
    DHW Loop Water Heater,   !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

  WaterHeater:Mixed,
    DHW Loop Water Heater,   !- Name
    autosize,                !- Tank Volume {m3}
    Domestic hot water setpoint temperature: Always 55.00,  !- Setpoint Temperature Schedule Name
    5.00,                    !- Deadband Temperature Difference {deltaC}
    80.00,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    autosize,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0.000000,                !- Heater Ignition Minimum Flow Rate {m3/s}
    0.0,                     !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.90,                    !- Heater Thermal Efficiency
    New style low temperature boiler,  !- Part Load Factor Curve Name
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water heater ambient temperature schedule: Always 20.00,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    DHW Loop Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.0000,                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    Domestic hot water setpoint temperature: Always 55.00;  !- Indirect Alternate Setpoint Temperature Schedule Name

  OutdoorAir:NodeList,
    DHW Loop Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  Branch,
    DHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    DHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    DHW Loop Supply Splitter,!- Name
    DHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop Water Heater DHW Loop Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Mixer,
    DHW Loop Supply Mixer,   !- Name
    DHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop Water Heater DHW Loop Supply Side Branch;  !- Inlet Branch 1 Name

  ZoneControl:Thermostat,
    1FXlectureXrestRoom:RestRoom Thermostat,  !- Name
    1FXlectureXrestRoom:RestRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXlectureXrestRoom:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXlectureXrestRoom:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXlectureXrestRoom:RestRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXlectureXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXlectureXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXlectureXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    1.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.500000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXlectureXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXlectureXrestRoom:RestRoom Air Exhaust Node List,  !- Name
    1FXlectureXrestRoom:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXlectureXrestRoom:RestRoom,  !- Zone Name
    1FXlectureXrestRoom:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    1FXlectureXrestRoom:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXlectureXrestRoom:RestRoom Zone Air Node,  !- Zone Air Node Name
    1FXlectureXrestRoom:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXlectureXrestRoom:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    1FXlectureXrestRoom:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    1FXlectureXrestRoom:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.800,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    1FXlectureXrestRoom:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    1FXlectureXrestRoom:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    2FXlabXrestRoom:RestRoom Thermostat,  !- Name
    2FXlabXrestRoom:RestRoom,!- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2FXlabXrestRoom:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2FXlabXrestRoom:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2FXlabXrestRoom:RestRoom,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2FXlabXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2FXlabXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    2FXlabXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2FXlabXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2FXlabXrestRoom:RestRoom Air Exhaust Node List,  !- Name
    2FXlabXrestRoom:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2FXlabXrestRoom:RestRoom,!- Zone Name
    2FXlabXrestRoom:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    2FXlabXrestRoom:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    2FXlabXrestRoom:RestRoom Zone Air Node,  !- Zone Air Node Name
    2FXlabXrestRoom:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2FXlabXrestRoom:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    2FXlabXrestRoom:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    2FXlabXrestRoom:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    2FXlabXrestRoom:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    2FXlabXrestRoom:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    2FXlabXrestRoom1:RestRoom Thermostat,  !- Name
    2FXlabXrestRoom1:RestRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2FXlabXrestRoom1:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2FXlabXrestRoom1:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2FXlabXrestRoom1:RestRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2FXlabXrestRoom1:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2FXlabXrestRoom1:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    2FXlabXrestRoom1:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2FXlabXrestRoom1:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2FXlabXrestRoom1:RestRoom Air Exhaust Node List,  !- Name
    2FXlabXrestRoom1:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2FXlabXrestRoom1:RestRoom,  !- Zone Name
    2FXlabXrestRoom1:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    2FXlabXrestRoom1:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    2FXlabXrestRoom1:RestRoom Zone Air Node,  !- Zone Air Node Name
    2FXlabXrestRoom1:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2FXlabXrestRoom1:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    2FXlabXrestRoom1:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    2FXlabXrestRoom1:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    2FXlabXrestRoom1:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    2FXlabXrestRoom1:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    3FXlabXrestRoom:RestRoom Thermostat,  !- Name
    3FXlabXrestRoom:RestRoom,!- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    3FXlabXrestRoom:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    3FXlabXrestRoom:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    3FXlabXrestRoom:RestRoom,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3FXlabXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    3FXlabXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    3FXlabXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    3FXlabXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    3FXlabXrestRoom:RestRoom Air Exhaust Node List,  !- Name
    3FXlabXrestRoom:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    3FXlabXrestRoom:RestRoom,!- Zone Name
    3FXlabXrestRoom:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    3FXlabXrestRoom:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    3FXlabXrestRoom:RestRoom Zone Air Node,  !- Zone Air Node Name
    3FXlabXrestRoom:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    3FXlabXrestRoom:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    3FXlabXrestRoom:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    3FXlabXrestRoom:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    3FXlabXrestRoom:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    3FXlabXrestRoom:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    3FXofficeXLab:RestRoom Thermostat,  !- Name
    3FXofficeXLab:RestRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    3FXofficeXLab:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    3FXofficeXLab:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    3FXofficeXLab:RestRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3FXofficeXLab:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    3FXofficeXLab:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    3FXofficeXLab:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    3FXofficeXLab:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    3FXofficeXLab:RestRoom Air Exhaust Node List,  !- Name
    3FXofficeXLab:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    3FXofficeXLab:RestRoom,  !- Zone Name
    3FXofficeXLab:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    3FXofficeXLab:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    3FXofficeXLab:RestRoom Zone Air Node,  !- Zone Air Node Name
    3FXofficeXLab:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    3FXofficeXLab:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    3FXofficeXLab:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    3FXofficeXLab:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    3FXofficeXLab:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    3FXofficeXLab:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    3FXlabXrestRoom1:RestRoom Thermostat,  !- Name
    3FXlabXrestRoom1:RestRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    3FXlabXrestRoom1:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    3FXlabXrestRoom1:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    3FXlabXrestRoom1:RestRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3FXlabXrestRoom1:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    3FXlabXrestRoom1:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    3FXlabXrestRoom1:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    3FXlabXrestRoom1:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    3FXlabXrestRoom1:RestRoom Air Exhaust Node List,  !- Name
    3FXlabXrestRoom1:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    3FXlabXrestRoom1:RestRoom,  !- Zone Name
    3FXlabXrestRoom1:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    3FXlabXrestRoom1:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    3FXlabXrestRoom1:RestRoom Zone Air Node,  !- Zone Air Node Name
    3FXlabXrestRoom1:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    3FXlabXrestRoom1:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    3FXlabXrestRoom1:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    3FXlabXrestRoom1:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    3FXlabXrestRoom1:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    3FXlabXrestRoom1:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    4FXlabXRestRoom:RestRoom Thermostat,  !- Name
    4FXlabXRestRoom:RestRoom,!- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    4FXlabXRestRoom:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    4FXlabXRestRoom:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    4FXlabXRestRoom:RestRoom,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    4FXlabXRestRoom:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    4FXlabXRestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    4FXlabXRestRoom:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    4FXlabXRestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    4FXlabXRestRoom:RestRoom Air Exhaust Node List,  !- Name
    4FXlabXRestRoom:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    4FXlabXRestRoom:RestRoom,!- Zone Name
    4FXlabXRestRoom:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    4FXlabXRestRoom:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    4FXlabXRestRoom:RestRoom Zone Air Node,  !- Zone Air Node Name
    4FXlabXRestRoom:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    4FXlabXRestRoom:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    4FXlabXRestRoom:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    4FXlabXRestRoom:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    4FXlabXRestRoom:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    4FXlabXRestRoom:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    4FXlabXrestRoomQ1:RestRoom Thermostat,  !- Name
    4FXlabXrestRoomQ1:RestRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    4FXlabXrestRoomQ1:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    4FXlabXrestRoomQ1:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    4FXlabXrestRoomQ1:RestRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    4FXlabXrestRoomQ1:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    4FXlabXrestRoomQ1:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    4FXlabXrestRoomQ1:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    4FXlabXrestRoomQ1:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    4FXlabXrestRoomQ1:RestRoom Air Exhaust Node List,  !- Name
    4FXlabXrestRoomQ1:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    4FXlabXrestRoomQ1:RestRoom,  !- Zone Name
    4FXlabXrestRoomQ1:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    4FXlabXrestRoomQ1:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    4FXlabXrestRoomQ1:RestRoom Zone Air Node,  !- Zone Air Node Name
    4FXlabXrestRoomQ1:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    4FXlabXrestRoomQ1:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    4FXlabXrestRoomQ1:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    4FXlabXrestRoomQ1:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    4FXlabXrestRoomQ1:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    4FXlabXrestRoomQ1:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    5FXlabXrestRoom:RestRoom Thermostat,  !- Name
    5FXlabXrestRoom:RestRoom,!- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    5FXlabXrestRoom:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    5FXlabXrestRoom:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    5FXlabXrestRoom:RestRoom,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    5FXlabXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    5FXlabXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    5FXlabXrestRoom:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    5FXlabXrestRoom:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    5FXlabXrestRoom:RestRoom Air Exhaust Node List,  !- Name
    5FXlabXrestRoom:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    5FXlabXrestRoom:RestRoom,!- Zone Name
    5FXlabXrestRoom:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    5FXlabXrestRoom:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    5FXlabXrestRoom:RestRoom Zone Air Node,  !- Zone Air Node Name
    5FXlabXrestRoom:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    5FXlabXrestRoom:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    5FXlabXrestRoom:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    5FXlabXrestRoom:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    5FXlabXrestRoom:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    5FXlabXrestRoom:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    5FXlabXrestRoom1:RestRoom Thermostat,  !- Name
    5FXlabXrestRoom1:RestRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    5FXlabXrestRoom1:RestRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    5FXlabXrestRoom1:RestRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    5FXlabXrestRoom1:RestRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    5FXlabXrestRoom1:RestRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    5FXlabXrestRoom1:RestRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    5FXlabXrestRoom1:RestRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    5FXlabXrestRoom1:RestRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    5FXlabXrestRoom1:RestRoom Air Exhaust Node List,  !- Name
    5FXlabXrestRoom1:RestRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    5FXlabXrestRoom1:RestRoom,  !- Zone Name
    5FXlabXrestRoom1:RestRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    5FXlabXrestRoom1:RestRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    5FXlabXrestRoom1:RestRoom Zone Air Node,  !- Zone Air Node Name
    5FXlabXrestRoom1:RestRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    5FXlabXrestRoom1:RestRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    5FXlabXrestRoom1:RestRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    5FXlabXrestRoom1:RestRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    5FXlabXrestRoom1:RestRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    5FXlabXrestRoom1:RestRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    Basement2:B1XServerRoom Thermostat,  !- Name
    Basement2:B1XServerRoom, !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XServerRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XServerRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XServerRoom, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XServerRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XServerRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XServerRoom Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XServerRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XServerRoom Air Exhaust Node List,  !- Name
    Basement2:B1XServerRoom Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XServerRoom, !- Zone Name
    Basement2:B1XServerRoom Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XServerRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XServerRoom Zone Air Node,  !- Zone Air Node Name
    Basement2:B1XServerRoom Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XServerRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Basement2:B1XServerRoom Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    Basement2:B1XServerRoom Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    Basement2:B1XServerRoom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    Basement2:B1XServerRoom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    Basement2:B1XCore Thermostat,  !- Name
    Basement2:B1XCore,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XCore Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XCore Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XCore,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XCore Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XCore Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XCore Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XCore Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XCore Air Exhaust Node List,  !- Name
    Basement2:B1XCore Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XCore,       !- Zone Name
    Basement2:B1XCore Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XCore Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XCore Zone Air Node,  !- Zone Air Node Name
    Basement2:B1XCore Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XCore Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Basement2:B1XCore Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    Basement2:B1XCore Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    Basement2:B1XCore Exhaust fan Air Inlet,  !- Air Inlet Node Name
    Basement2:B1XCore Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    2FXofficeXLab:AC Thermostat,  !- Name
    2FXofficeXLab:AC,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2FXofficeXLab:AC Dual SP;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2FXofficeXLab:AC Dual SP,!- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2FXofficeXLab:AC,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2FXofficeXLab:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2FXofficeXLab:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    2FXofficeXLab:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2FXofficeXLab:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2FXofficeXLab:AC Air Exhaust Node List,  !- Name
    2FXofficeXLab:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2FXofficeXLab:AC,        !- Zone Name
    2FXofficeXLab:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    2FXofficeXLab:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    2FXofficeXLab:AC Zone Air Node,  !- Zone Air Node Name
    2FXofficeXLab:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2FXofficeXLab:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    2FXofficeXLab:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    2FXofficeXLab:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    2FXofficeXLab:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    2FXofficeXLab:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    2FXofficeXlabQ1:AC Thermostat,  !- Name
    2FXofficeXlabQ1:AC,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2FXofficeXlabQ1:AC Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2FXofficeXlabQ1:AC Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2FXofficeXlabQ1:AC,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2FXofficeXlabQ1:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2FXofficeXlabQ1:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    2FXofficeXlabQ1:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2FXofficeXlabQ1:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2FXofficeXlabQ1:AC Air Exhaust Node List,  !- Name
    2FXofficeXlabQ1:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2FXofficeXlabQ1:AC,      !- Zone Name
    2FXofficeXlabQ1:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    2FXofficeXlabQ1:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    2FXofficeXlabQ1:AC Zone Air Node,  !- Zone Air Node Name
    2FXofficeXlabQ1:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2FXofficeXlabQ1:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    2FXofficeXlabQ1:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    2FXofficeXlabQ1:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    2FXofficeXlabQ1:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    2FXofficeXlabQ1:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    3FXofficeXlab1:AC Thermostat,  !- Name
    3FXofficeXlab1:AC,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    3FXofficeXlab1:AC Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    3FXofficeXlab1:AC Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    3FXofficeXlab1:AC,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    3FXofficeXlab1:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    3FXofficeXlab1:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    3FXofficeXlab1:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    3FXofficeXlab1:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    3FXofficeXlab1:AC Air Exhaust Node List,  !- Name
    3FXofficeXlab1:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    3FXofficeXlab1:AC,       !- Zone Name
    3FXofficeXlab1:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    3FXofficeXlab1:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    3FXofficeXlab1:AC Zone Air Node,  !- Zone Air Node Name
    3FXofficeXlab1:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    3FXofficeXlab1:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    3FXofficeXlab1:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    3FXofficeXlab1:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    3FXofficeXlab1:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    3FXofficeXlab1:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    4FXofficeXlab:AC Thermostat,  !- Name
    4FXofficeXlab:AC,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    4FXofficeXlab:AC Dual SP;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    4FXofficeXlab:AC Dual SP,!- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    4FXofficeXlab:AC,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    4FXofficeXlab:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    4FXofficeXlab:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    4FXofficeXlab:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    4FXofficeXlab:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    4FXofficeXlab:AC Air Exhaust Node List,  !- Name
    4FXofficeXlab:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    4FXofficeXlab:AC,        !- Zone Name
    4FXofficeXlab:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    4FXofficeXlab:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    4FXofficeXlab:AC Zone Air Node,  !- Zone Air Node Name
    4FXofficeXlab:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    4FXofficeXlab:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    4FXofficeXlab:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    4FXofficeXlab:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    4FXofficeXlab:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    4FXofficeXlab:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    4FXofficeXlab1:AC Thermostat,  !- Name
    4FXofficeXlab1:AC,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    4FXofficeXlab1:AC Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    4FXofficeXlab1:AC Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    4FXofficeXlab1:AC,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    4FXofficeXlab1:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    4FXofficeXlab1:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    4FXofficeXlab1:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    4FXofficeXlab1:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    4FXofficeXlab1:AC Air Exhaust Node List,  !- Name
    4FXofficeXlab1:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    4FXofficeXlab1:AC,       !- Zone Name
    4FXofficeXlab1:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    4FXofficeXlab1:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    4FXofficeXlab1:AC Zone Air Node,  !- Zone Air Node Name
    4FXofficeXlab1:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    4FXofficeXlab1:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    4FXofficeXlab1:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    4FXofficeXlab1:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    4FXofficeXlab1:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    4FXofficeXlab1:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    5FXofficeXlab:AC Thermostat,  !- Name
    5FXofficeXlab:AC,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    5FXofficeXlab:AC Dual SP;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    5FXofficeXlab:AC Dual SP,!- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    5FXofficeXlab:AC,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    5FXofficeXlab:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    5FXofficeXlab:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    5FXofficeXlab:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    5FXofficeXlab:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    5FXofficeXlab:AC Air Exhaust Node List,  !- Name
    5FXofficeXlab:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    5FXofficeXlab:AC,        !- Zone Name
    5FXofficeXlab:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    5FXofficeXlab:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    5FXofficeXlab:AC Zone Air Node,  !- Zone Air Node Name
    5FXofficeXlab:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    5FXofficeXlab:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    5FXofficeXlab:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    5FXofficeXlab:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    5FXofficeXlab:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    5FXofficeXlab:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    5FXofficeXLabQ1:AC Thermostat,  !- Name
    5FXofficeXLabQ1:AC,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    5FXofficeXLabQ1:AC Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    5FXofficeXLabQ1:AC Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    5FXofficeXLabQ1:AC,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    5FXofficeXLabQ1:AC Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    5FXofficeXLabQ1:AC Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    5FXofficeXLabQ1:AC Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    5FXofficeXLabQ1:AC Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    5FXofficeXLabQ1:AC Air Exhaust Node List,  !- Name
    5FXofficeXLabQ1:AC Exhaust fan Air Inlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    5FXofficeXLabQ1:AC,      !- Zone Name
    5FXofficeXLabQ1:AC Equipment,  !- Zone Conditioning Equipment List Name
    ,                        !- Zone Air Inlet Node or NodeList Name
    5FXofficeXLabQ1:AC Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    5FXofficeXLabQ1:AC Zone Air Node,  !- Zone Air Node Name
    5FXofficeXLabQ1:AC Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    5FXofficeXLabQ1:AC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    5FXofficeXLabQ1:AC Exhaust fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Fan:ZoneExhaust,
    5FXofficeXLabQ1:AC Exhaust fan,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    5FXofficeXLabQ1:AC Exhaust fan Air Inlet,  !- Air Inlet Node Name
    5FXofficeXLabQ1:AC Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled,                 !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  ZoneControl:Thermostat,
    Basement2:B1XCorridor Thermostat,  !- Name
    Basement2:B1XCorridor,   !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XCorridor Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XCorridor Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XCorridor,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XCorridor Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XCorridor Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XCorridor Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XCorridor Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XCorridor Air Inlet Node List,  !- Name
    Basement2:B1XCorridor Fan Coil Unit Supply Outlet,  !- Node 1 Name
    Basement2:B1XCorridor Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    Basement2:B1XCorridor Air Exhaust Node List,  !- Name
    Basement2:B1XCorridor Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XCorridor,   !- Zone Name
    Basement2:B1XCorridor Equipment,  !- Zone Conditioning Equipment List Name
    Basement2:B1XCorridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XCorridor Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XCorridor Zone Air Node,  !- Zone Air Node Name
    Air Loop 2 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XCorridor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Basement2:B1XCorridor Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Basement2:B1XCorridor Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Basement2:B1XCorridor Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Basement2:B1XCorridor Fan Coil Unit Return,  !- Air Inlet Node Name
    Basement2:B1XCorridor Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Basement2:B1XCorridor Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Basement2:B1XCorridor Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Basement2:B1XCorridor Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Basement2:B1XCorridor Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Basement2:B1XCorridor Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Basement2:B1XCorridor Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    Basement2:B1XCorridor Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    Basement2:B1XCorridor Fan Coil Unit Outdoor Air Mixer,  !- Name
    Basement2:B1XCorridor Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    Basement2:B1XCorridor Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    Basement2:B1XCorridor Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    Basement2:B1XCorridor Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Basement2:B1XCorridor Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    Basement2:B1XCorridor Single Duct VAV No Reheat ADU,  !- Name
    Basement2:B1XCorridor Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Basement2:B1XCorridor Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    Basement2:B1XCorridor Single Duct VAV No Reheat,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    Basement2:B1XCorridor Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 2 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    Basement2:B1XCorridor Design Specification Outdoor Air Object;  !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    Basement2:B1XEquipmentRoom Thermostat,  !- Name
    Basement2:B1XEquipmentRoom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XEquipmentRoom Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XEquipmentRoom Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XEquipmentRoom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XEquipmentRoom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XEquipmentRoom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XEquipmentRoom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.005000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XEquipmentRoom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XEquipmentRoom Air Inlet Node List,  !- Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Supply Outlet,  !- Node 1 Name
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    Basement2:B1XEquipmentRoom Air Exhaust Node List,  !- Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XEquipmentRoom,  !- Zone Name
    Basement2:B1XEquipmentRoom Equipment,  !- Zone Conditioning Equipment List Name
    Basement2:B1XEquipmentRoom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XEquipmentRoom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XEquipmentRoom Zone Air Node,  !- Zone Air Node Name
    Air Loop 2 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XEquipmentRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Basement2:B1XEquipmentRoom Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Basement2:B1XEquipmentRoom Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Return,  !- Air Inlet Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Basement2:B1XEquipmentRoom Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Basement2:B1XEquipmentRoom Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Basement2:B1XEquipmentRoom Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Basement2:B1XEquipmentRoom Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Basement2:B1XEquipmentRoom Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Basement2:B1XEquipmentRoom Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    Basement2:B1XEquipmentRoom Fan Coil Unit Outdoor Air Mixer,  !- Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    Basement2:B1XEquipmentRoom Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Basement2:B1XEquipmentRoom Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat ADU,  !- Name
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    Basement2:B1XEquipmentRoom Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 2 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    Basement2:B1XEquipmentRoom Design Specification Outdoor Air Object;  !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    Basement2:B1XGym Thermostat,  !- Name
    Basement2:B1XGym,        !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XGym Dual SP;!- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XGym Dual SP,!- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XGym,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XGym Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XGym Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XGym Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.005000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XGym Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XGym Air Inlet Node List,  !- Name
    Basement2:B1XGym Fan Coil Unit Supply Outlet,  !- Node 1 Name
    Basement2:B1XGym Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    Basement2:B1XGym Air Exhaust Node List,  !- Name
    Basement2:B1XGym Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XGym,        !- Zone Name
    Basement2:B1XGym Equipment,  !- Zone Conditioning Equipment List Name
    Basement2:B1XGym Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XGym Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XGym Zone Air Node,  !- Zone Air Node Name
    Air Loop 2 Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XGym Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Basement2:B1XGym Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Basement2:B1XGym Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Basement2:B1XGym Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Basement2:B1XGym Fan Coil Unit Return,  !- Air Inlet Node Name
    Basement2:B1XGym Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Basement2:B1XGym Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Basement2:B1XGym Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Basement2:B1XGym Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Basement2:B1XGym Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Basement2:B1XGym Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Basement2:B1XGym Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    Basement2:B1XGym Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    Basement2:B1XGym Fan Coil Unit Outdoor Air Mixer,  !- Name
    Basement2:B1XGym Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    Basement2:B1XGym Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    Basement2:B1XGym Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    Basement2:B1XGym Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Basement2:B1XGym Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    Basement2:B1XGym Single Duct VAV No Reheat ADU,  !- Name
    Basement2:B1XGym Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Basement2:B1XGym Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    Basement2:B1XGym Single Duct VAV No Reheat,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    Basement2:B1XGym Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 2 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    Basement2:B1XGym Design Specification Outdoor Air Object;  !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    Basement2:B1XShop Thermostat,  !- Name
    Basement2:B1XShop,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XShop Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XShop Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XShop,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XShop Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XShop Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XShop Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XShop Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XShop Air Inlet Node List,  !- Name
    Basement2:B1XShop Fan Coil Unit Supply Outlet,  !- Node 1 Name
    Basement2:B1XShop Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    Basement2:B1XShop Air Exhaust Node List,  !- Name
    Basement2:B1XShop Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XShop,       !- Zone Name
    Basement2:B1XShop Equipment,  !- Zone Conditioning Equipment List Name
    Basement2:B1XShop Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XShop Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XShop Zone Air Node,  !- Zone Air Node Name
    Air Loop 2 Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XShop Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Basement2:B1XShop Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Basement2:B1XShop Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Basement2:B1XShop Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Basement2:B1XShop Fan Coil Unit Return,  !- Air Inlet Node Name
    Basement2:B1XShop Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Basement2:B1XShop Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Basement2:B1XShop Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Basement2:B1XShop Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Basement2:B1XShop Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Basement2:B1XShop Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Basement2:B1XShop Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    Basement2:B1XShop Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    Basement2:B1XShop Fan Coil Unit Outdoor Air Mixer,  !- Name
    Basement2:B1XShop Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    Basement2:B1XShop Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    Basement2:B1XShop Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    Basement2:B1XShop Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Basement2:B1XShop Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    Basement2:B1XShop Single Duct VAV No Reheat ADU,  !- Name
    Basement2:B1XShop Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Basement2:B1XShop Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    Basement2:B1XShop Single Duct VAV No Reheat,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    Basement2:B1XShop Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 2 Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    Basement2:B1XShop Design Specification Outdoor Air Object;  !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    Basement2:B1XCanteen Thermostat,  !- Name
    Basement2:B1XCanteen,    !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement2:B1XCanteen Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Basement2:B1XCanteen Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    Basement2:B1XCanteen,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Basement2:B1XCanteen Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Basement2:B1XCanteen Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    Basement2:B1XCanteen Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.005000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    Basement2:B1XCanteen Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    Basement2:B1XCanteen Air Inlet Node List,  !- Name
    Basement2:B1XCanteen Fan Coil Unit Supply Outlet,  !- Node 1 Name
    Basement2:B1XCanteen Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    Basement2:B1XCanteen Air Exhaust Node List,  !- Name
    Basement2:B1XCanteen Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Basement2:B1XCanteen,    !- Zone Name
    Basement2:B1XCanteen Equipment,  !- Zone Conditioning Equipment List Name
    Basement2:B1XCanteen Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Basement2:B1XCanteen Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Basement2:B1XCanteen Zone Air Node,  !- Zone Air Node Name
    Air Loop 2 Zone Mixer Inlet Node 5;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Basement2:B1XCanteen Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Basement2:B1XCanteen Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Basement2:B1XCanteen Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    Basement2:B1XCanteen Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Basement2:B1XCanteen Fan Coil Unit Return,  !- Air Inlet Node Name
    Basement2:B1XCanteen Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Basement2:B1XCanteen Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Basement2:B1XCanteen Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    Basement2:B1XCanteen Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Basement2:B1XCanteen Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    Basement2:B1XCanteen Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Basement2:B1XCanteen Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    Basement2:B1XCanteen Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    Basement2:B1XCanteen Fan Coil Unit Outdoor Air Mixer,  !- Name
    Basement2:B1XCanteen Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    Basement2:B1XCanteen Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    Basement2:B1XCanteen Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    Basement2:B1XCanteen Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Basement2:B1XCanteen Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    Basement2:B1XCanteen Single Duct VAV No Reheat ADU,  !- Name
    Basement2:B1XCanteen Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    Basement2:B1XCanteen Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    Basement2:B1XCanteen Single Duct VAV No Reheat,  !- Name
    BPS LAB HVAC SCHEDULE,   !- Availability Schedule Name
    Basement2:B1XCanteen Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 2 Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    Basement2:B1XCanteen Design Specification Outdoor Air Object;  !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXexhibition:Zone1 Thermostat,  !- Name
    1FXexhibition:Zone1,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXexhibition:Zone1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXexhibition:Zone1 Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXexhibition:Zone1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXexhibition:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXexhibition:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXexhibition:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXexhibition:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXexhibition:Zone1 Air Inlet Node List,  !- Name
    1FXexhibition:Zone1 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXexhibition:Zone1 Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXexhibition:Zone1 Air Exhaust Node List,  !- Name
    1FXexhibition:Zone1 Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXexhibition:Zone1,     !- Zone Name
    1FXexhibition:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    1FXexhibition:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXexhibition:Zone1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXexhibition:Zone1 Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXexhibition:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXexhibition:Zone1 Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXexhibition:Zone1 Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXexhibition:Zone1 Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXexhibition:Zone1 Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXexhibition:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXexhibition:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXexhibition:Zone1 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXexhibition:Zone1 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    1FXexhibition:Zone1 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    1FXexhibition:Zone1 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    1FXexhibition:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    1FXexhibition:Zone1 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    1FXexhibition:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Name
    1FXexhibition:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    1FXexhibition:Zone1 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    1FXexhibition:Zone1 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    1FXexhibition:Zone1 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    1FXexhibition:Zone1 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    1FXexhibition:Zone1 Single Duct VAV No Reheat ADU,  !- Name
    1FXexhibition:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FXexhibition:Zone1 Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FXexhibition:Zone1 Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FXexhibition:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 5 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXreception:Zone1 Thermostat,  !- Name
    1FXreception:Zone1,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXreception:Zone1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXreception:Zone1 Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXreception:Zone1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXreception:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXreception:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXreception:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXreception:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXreception:Zone1 Air Inlet Node List,  !- Name
    1FXreception:Zone1 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXreception:Zone1 Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXreception:Zone1 Air Exhaust Node List,  !- Name
    1FXreception:Zone1 Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXreception:Zone1,      !- Zone Name
    1FXreception:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    1FXreception:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXreception:Zone1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXreception:Zone1 Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXreception:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXreception:Zone1 Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXreception:Zone1 Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXreception:Zone1 Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXreception:Zone1 Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXreception:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXreception:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXreception:Zone1 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXreception:Zone1 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    1FXreception:Zone1 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    1FXreception:Zone1 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    1FXreception:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    1FXreception:Zone1 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    1FXreception:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Name
    1FXreception:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    1FXreception:Zone1 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    1FXreception:Zone1 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    1FXreception:Zone1 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    1FXreception:Zone1 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    1FXreception:Zone1 Single Duct VAV No Reheat ADU,  !- Name
    1FXreception:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FXreception:Zone1 Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FXreception:Zone1 Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FXreception:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 5 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXAcceeoryRoom:Zone1 Thermostat,  !- Name
    1FXAcceeoryRoom:Zone1,   !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXAcceeoryRoom:Zone1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXAcceeoryRoom:Zone1 Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXAcceeoryRoom:Zone1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXAcceeoryRoom:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXAcceeoryRoom:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXAcceeoryRoom:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXAcceeoryRoom:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXAcceeoryRoom:Zone1 Air Inlet Node List,  !- Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXAcceeoryRoom:Zone1 Air Exhaust Node List,  !- Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXAcceeoryRoom:Zone1,   !- Zone Name
    1FXAcceeoryRoom:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    1FXAcceeoryRoom:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXAcceeoryRoom:Zone1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXAcceeoryRoom:Zone1 Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXAcceeoryRoom:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXAcceeoryRoom:Zone1 Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXAcceeoryRoom:Zone1 Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    1FXAcceeoryRoom:Zone1 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat ADU,  !- Name
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FXAcceeoryRoom:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 5 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXhall:Zone1 Thermostat,!- Name
    1FXhall:Zone1,           !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXhall:Zone1 Dual SP;   !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXhall:Zone1 Dual SP,   !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXhall:Zone1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXhall:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXhall:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXhall:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXhall:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXhall:Zone1 Air Inlet Node List,  !- Name
    1FXhall:Zone1 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXhall:Zone1 Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXhall:Zone1 Air Exhaust Node List,  !- Name
    1FXhall:Zone1 Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXhall:Zone1,           !- Zone Name
    1FXhall:Zone1 Equipment, !- Zone Conditioning Equipment List Name
    1FXhall:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXhall:Zone1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXhall:Zone1 Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXhall:Zone1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXhall:Zone1 Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXhall:Zone1 Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXhall:Zone1 Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXhall:Zone1 Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXhall:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXhall:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXhall:Zone1 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXhall:Zone1 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    1FXhall:Zone1 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    1FXhall:Zone1 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    1FXhall:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    1FXhall:Zone1 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    1FXhall:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Name
    1FXhall:Zone1 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    1FXhall:Zone1 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    1FXhall:Zone1 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    1FXhall:Zone1 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    1FXhall:Zone1 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    1FXhall:Zone1 Single Duct VAV No Reheat ADU,  !- Name
    1FXhall:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FXhall:Zone1 Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FXhall:Zone1 Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FXhall:Zone1 Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 5 Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXLectureHall:Zone2 Thermostat,  !- Name
    1FXLectureHall:Zone2,    !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXLectureHall:Zone2 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXLectureHall:Zone2 Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXLectureHall:Zone2,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXLectureHall:Zone2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXLectureHall:Zone2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXLectureHall:Zone2 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXLectureHall:Zone2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXLectureHall:Zone2 Air Inlet Node List,  !- Name
    1FXLectureHall:Zone2 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXLectureHall:Zone2 Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXLectureHall:Zone2 Air Exhaust Node List,  !- Name
    1FXLectureHall:Zone2 Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXLectureHall:Zone2,    !- Zone Name
    1FXLectureHall:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    1FXLectureHall:Zone2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXLectureHall:Zone2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXLectureHall:Zone2 Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 5;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXLectureHall:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXLectureHall:Zone2 Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXLectureHall:Zone2 Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXLectureHall:Zone2 Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXLectureHall:Zone2 Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXLectureHall:Zone2 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXLectureHall:Zone2 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXLectureHall:Zone2 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    1FXLectureHall:Zone2 Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    1FXLectureHall:Zone2 Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    1FXLectureHall:Zone2 Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    1FXLectureHall:Zone2 Fan Coil Unit Outdoor Air Mixer,  !- Name
    1FXLectureHall:Zone2 Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    1FXLectureHall:Zone2 Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    1FXLectureHall:Zone2 Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    1FXLectureHall:Zone2 Single Duct VAV No Reheat ADU,  !- Name
    1FXLectureHall:Zone2 Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FXLectureHall:Zone2 Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FXLectureHall:Zone2 Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FXLectureHall:Zone2 Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 5 Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXlectureXrestRoom:Lecture Thermostat,  !- Name
    1FXlectureXrestRoom:Lecture,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXlectureXrestRoom:Lecture Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXlectureXrestRoom:Lecture Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXlectureXrestRoom:Lecture,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXlectureXrestRoom:Lecture Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXlectureXrestRoom:Lecture Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXlectureXrestRoom:Lecture Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXlectureXrestRoom:Lecture Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXlectureXrestRoom:Lecture Air Inlet Node List,  !- Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXlectureXrestRoom:Lecture Air Exhaust Node List,  !- Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXlectureXrestRoom:Lecture,  !- Zone Name
    1FXlectureXrestRoom:Lecture Equipment,  !- Zone Conditioning Equipment List Name
    1FXlectureXrestRoom:Lecture Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXlectureXrestRoom:Lecture Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXlectureXrestRoom:Lecture Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 6;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXlectureXrestRoom:Lecture Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXlectureXrestRoom:Lecture Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXlectureXrestRoom:Lecture Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXlectureXrestRoom:Lecture Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXlectureXrestRoom:Lecture Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXlectureXrestRoom:Lecture Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    1FXlectureXrestRoom:Lecture Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  Fan:ConstantVolume,
    1FXlectureXrestRoom:Lecture Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    1FXlectureXrestRoom:Lecture Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Mixer,
    1FXlectureXrestRoom:Lecture Fan Coil Unit Outdoor Air Mixer,  !- Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    1FXlectureXrestRoom:Lecture Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    1FXlectureXrestRoom:Lecture Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  ZoneHVAC:AirDistributionUnit,
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat ADU,  !- Name
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:NoReheat,
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1FXlectureXrestRoom:Lecture Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    Air Loop 5 Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.300,                   !- Constant Minimum Air Flow Fraction
    0.100000,                !- Fixed Minimum Air Flow Rate {m3/s}
    Min supply air flow fraction schedule: Always 0.3,  !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name

  ZoneControl:Thermostat,
    1FXAccessoryRoom:Zone1 Thermostat,  !- Name
    1FXAccessoryRoom:Zone1,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    1FXAccessoryRoom:Zone1 Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    1FXAccessoryRoom:Zone1 Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    1FXAccessoryRoom:Zone1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    1FXAccessoryRoom:Zone1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    1FXAccessoryRoom:Zone1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:OutdoorAir,
    1FXAccessoryRoom:Zone1 Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    1FXAccessoryRoom:Zone1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    1FXAccessoryRoom:Zone1 Air Inlet Node List,  !- Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Node 1 Name
    1FXAccessoryRoom:Zone1 Single Duct VAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    1FXAccessoryRoom:Zone1 Air Exhaust Node List,  !- Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Return;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    1FXAccessoryRoom:Zone1,  !- Zone Name
    1FXAccessoryRoom:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    1FXAccessoryRoom:Zone1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    1FXAccessoryRoom:Zone1 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    1FXAccessoryRoom:Zone1 Zone Air Node,  !- Zone Air Node Name
    Air Loop 5 Zone Mixer Inlet Node 7;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    1FXAccessoryRoom:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    1FXAccessoryRoom:Zone1 Fan Coil Unit,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    1FXAccessoryRoom:Zone1 Single Duct VAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:FourPipeFanCoil,
    1FXAccessoryRoom:Zone1 Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Return,  !- Air Inlet Node Name
    1FXAccessoryRoom:Zone1 Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    1FXAccessoryRoom:Zone1 Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    1FXAccessoryRoom:Zone1 Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    1FXAccessoryRoom:Zone1 Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
